(*********************************************

  Import-Export
  Version   := RSLogix 5000 v30.00
  Owner     := IQC, 
  Exported  := Sat Feb 27 12:12:08 2021

  Note:  File encoded in UTF-8.  Only edit file in a program 
         which supports UTF-8 (like Notepad, not Wordpad).

**********************************************)
IE_VER := 2.21;

CONTROLLER SIR_Mixer8_Test_R1 (ProcessorType := "5069-L330ER",
                               Major := 30,
                               RedundancyEnabled := 0,
                               KeepTestEditsOnSwitchOver := 0,
                               SecurityCode := 0,
                               ChangesToDetect := 16#ffff_ffff_ffff_ffff,
                               SFCExecutionControl := "CurrentActive",
                               SFCRestartPosition := "MostRecent",
                               SFCLastScan := "DontScan",
                               SerialNumber := 16#d024_cde2,
                               MatchProjectToController := No,
                               CanUseRPIFromProducer := No,
                               InhibitAutomaticFirmwareUpdate := 0,
                               PassThroughConfiguration := EnabledWithAppend,
                               DownloadProjectDocumentationAndExtendedProperties := Yes,
                               ReportMinorOverflow := 0,
                               EtherNetIPMode := "A1/A2: Dual-IP")
	DATATYPE IQ_AI_CONTROL (FamilyType := NoFamily)
		REAL Value;
		TIMER InputHighTimer;
		TIMER InputLowTimer;
		DINT InputHighTimeShort;
		DINT InputHighTimeLong;
		DINT InputLowTimeShort;
		DINT InputLowTimeLong;
		SINT ZZZZZZZZZZIQ_AI_CONT7 (Hidden := 1);
		BIT HighForTimeShortBit ZZZZZZZZZZIQ_AI_CONT7 : 0;
		BIT HighForTimeLongBit ZZZZZZZZZZIQ_AI_CONT7 : 1;
		BIT LowForTimeShortBit ZZZZZZZZZZIQ_AI_CONT7 : 2;
		BIT LowForTimeLongBit ZZZZZZZZZZIQ_AI_CONT7 : 3;
		REAL RawMinValue;
		REAL RawMaxValue;
		REAL EngUnitsMinValue;
		REAL EngUnitsMaxValue;
		REAL RawInputValue;
		IQ_ALARM_ANALOG Alarm;
		IQ_FILTER_FIRST_ORDER Filter;
		INT Value_Raw;
		REAL CapturePoint;
		REAL CapturePointThreshold;
		REAL CapturePointThreshold10min;
		REAL CapturePointThreshold20min;
		SINT ZZZZZZZZZZIQ_AI_CONT24 (Hidden := 1);
		BIT Status ZZZZZZZZZZIQ_AI_CONT24 : 0;
		REAL CapturePoint10min;
		REAL CapturePoint20min;
		REAL CapturePoint30min;
		REAL CapturePoint00min;
		REAL CapturePointDelta_00to10min;
		REAL CapturePointDelta_10to20min;
		REAL CapturePointDelta_20to30min;
		REAL CapturePointDelta_Total;
		REAL CapturePointDelta_NegTrend;
		SINT ZZZZZZZZZZIQ_AI_CONT35 (Hidden := 1);
		BIT PH_NegativeTrend ZZZZZZZZZZIQ_AI_CONT35 : 0;
		BIT PH_LossGreaterOrEqual1PSI ZZZZZZZZZZIQ_AI_CONT35 : 1;
		REAL CapturePointDelta_DeadBand;
		TIMER PH_NegativeTrendTimer;
		TIMER PH_LossGEQ1PSITimer;
	END_DATATYPE

	DATATYPE IQ_ALARM_ANALOG (Description := "Alarm Structure For Analog Type Alarms",
	                          FamilyType := NoFamily)
		SINT ZZZZZZZZZZIQ_ALARM_A0 (Hidden := 1);
		BIT High ZZZZZZZZZZIQ_ALARM_A0 : 0 (Description := "High Alarm");
		TIMER HighTimer (Description := "High Alarm Timer");
		REAL HighSetpoint (Description := "High Alarm Setpoint");
		SINT ZZZZZZZZZZIQ_ALARM_A4 (Hidden := 1);
		BIT HighAck ZZZZZZZZZZIQ_ALARM_A4 : 0 (Description := "High Alarm Acknowledge");
		BIT HighDisable ZZZZZZZZZZIQ_ALARM_A4 : 1 (Description := "High Alarm Disable");
		BIT LowLow ZZZZZZZZZZIQ_ALARM_A4 : 2 (Description := "Low Low Alarm");
		TIMER LowTimer (Description := "Low Alarm Timer");
		REAL LowSetpoint (Description := "Low Alarm Setpoint");
		SINT ZZZZZZZZZZIQ_ALARM_A10 (Hidden := 1);
		BIT LowAck ZZZZZZZZZZIQ_ALARM_A10 : 0 (Description := "Low Alarm Acknowledge");
		BIT LowDisable ZZZZZZZZZZIQ_ALARM_A10 : 1 (Description := "Low Alarm Disable");
		BIT HighHigh ZZZZZZZZZZIQ_ALARM_A10 : 2 (Description := "High High Alarm");
		TIMER HighHighTimer (Description := "High High Alarm Timer");
		REAL HighHighSetpoint (Description := "High High Alarm Setpoint");
		SINT ZZZZZZZZZZIQ_ALARM_A16 (Hidden := 1);
		BIT HighHighAck ZZZZZZZZZZIQ_ALARM_A16 : 0 (Description := "High High Alarm Acknowledge");
		BIT HighHighDisable ZZZZZZZZZZIQ_ALARM_A16 : 1 (Description := "High High Alarm Disable");
		BIT Low ZZZZZZZZZZIQ_ALARM_A16 : 2 (Description := "Low Alarm");
		TIMER LowLowTimer (Description := "Low Low Alarm Timer");
		REAL LowLowSetpoint (Description := "Low Low Alarm Setpoint");
		SINT ZZZZZZZZZZIQ_ALARM_A22 (Hidden := 1);
		BIT LowLowAck ZZZZZZZZZZIQ_ALARM_A22 : 0 (Description := "Low Low Alarm Acknowledge");
		BIT LowLowDisable ZZZZZZZZZZIQ_ALARM_A22 : 1 (Description := "Low Low Alarm Disable");
		BIT SensorError ZZZZZZZZZZIQ_ALARM_A22 : 2 (Description := "Sensor Error Alarm");
		TIMER SensorErrorTimer (Description := "Sensor Error Alarm Timer");
		REAL SensorErrorLowSetpoint (Description := "Sensor Error Low Alarm Setpoint");
		REAL SensorErrorHighSetpoint (Description := "Sensor Error High Alarm Setpoint");
		SINT ZZZZZZZZZZIQ_ALARM_A29 (Hidden := 1);
		BIT SensorErrorAck ZZZZZZZZZZIQ_ALARM_A29 : 0 (Description := "Sensor Error Alarm Acknowledge");
		BIT SensorErrorDisable ZZZZZZZZZZIQ_ALARM_A29 : 1 (Description := "Sensor Error Alarm Disable");
	END_DATATYPE

	DATATYPE IQ_ALARM_DISCRETE (FamilyType := NoFamily)
		SINT ZZZZZZZZZZALARM_DISC0 (Hidden := 1);
		BIT Value ZZZZZZZZZZALARM_DISC0 : 0 (Description := "Alarm");
		TIMER Timer (Description := "Alarm Debounce Timer");
		SINT ZZZZZZZZZZALARM_DISC3 (Hidden := 1);
		BIT Acknowledge ZZZZZZZZZZALARM_DISC3 : 0 (Description := "Alarm Acknowledge");
		BIT Disabled ZZZZZZZZZZALARM_DISC3 : 1 (Description := "Alarm Disabled");
	END_DATATYPE

	DATATYPE IQ_AO_CONTROL (FamilyType := NoFamily)
		REAL Value;
		REAL MinimumScalingValue;
		REAL MaximumScalingValue;
		INT Value_Raw;
		DINT HOA (Description := "HOA",
		         Radix := Binary);
		IQ_ALARM_ANALOG Alarm;
		DINT PV_HOA_Number (Description := "PanelView HOA Screen Number");
		STRING Tag (Description := "Tagname");
		STRING Description (Description := "Description");
		STRING OnBtnText (Description := "Text for the ON State");
		STRING OffBtnText (Description := "Text for the OFF State");
		DINT PV (Description := "PanelView Control");
		SINT ZZZZZZZZZZIQ_AO_CONT12 (Hidden := 1);
		BIT PVShowManualPB ZZZZZZZZZZIQ_AO_CONT12 : 0 (Description := "PanelView Show Manual PB (HOA Shortcut)");
	END_DATATYPE

	DATATYPE IQ_DI_CONTROL (FamilyType := NoFamily)
		SINT ZZZZZZZZZZDI_CONTROL0 (Hidden := 1);
		BIT Value ZZZZZZZZZZDI_CONTROL0 : 0;
		REAL OnCount (Description := "Number Of Times Energized");
		REAL OnMinutes (Description := "Number Of Minutes On");
		SINT ZZZZZZZZZZDI_CONTROL4 (Hidden := 1);
		BIT OnCountONS ZZZZZZZZZZDI_CONTROL4 : 0 (Description := "On Count One Shot");
		TIMER InputOnTimer (Description := "On Timer");
		TIMER InputOffTimer (Description := "Off Timer");
		DINT InputOnTimeShort (Description := "Short On Time SP");
		DINT InputOnTimeLong (Description := "Long On Time SP");
		DINT InputOffTimeShort (Description := "Short Off Time SP");
		DINT InputOffTimeLong (Description := "Long Off Time SP");
		SINT ZZZZZZZZZZDI_CONTROL12 (Hidden := 1);
		BIT OnForTimeShortBit ZZZZZZZZZZDI_CONTROL12 : 0 (Description := "On For Short Time");
		BIT OnForTimeLongBit ZZZZZZZZZZDI_CONTROL12 : 1 (Description := "On For Long Time");
		BIT OffForTimeShortBit ZZZZZZZZZZDI_CONTROL12 : 2 (Description := "Off For Short Time");
		BIT OffForTimeLongBit ZZZZZZZZZZDI_CONTROL12 : 3 (Description := "Off For Long Time");
		BIT OnONS ZZZZZZZZZZDI_CONTROL12 : 4 (Description := "On One-Shot");
		BIT OffONS ZZZZZZZZZZDI_CONTROL12 : 5 (Description := "Off One-Shot");
		BIT OnOneShotBit ZZZZZZZZZZDI_CONTROL12 : 6;
		BIT OffOneShotBit ZZZZZZZZZZDI_CONTROL12 : 7;
		IQ_ALARM_DISCRETE Alarm;
	END_DATATYPE

	DATATYPE IQ_DO_CONTROL (FamilyType := NoFamily)
		SINT ZZZZZZZZZZIQ_DO_CONT0 (Hidden := 1);
		BIT Value ZZZZZZZZZZIQ_DO_CONT0 : 0;
		REAL OnCount (Description := "Number Of Times Energized");
		REAL OnMinutes (Description := "Minutes Energized");
		TIMER FeedbackFaultTimer (Description := "Feedback Fault Timer");
		TIMER AntiRecycleTimer (Description := "AntiRecycle Timer");
		TIMER DelayBeforeOffTimer (Description := "Delay Before Off Timer");
		SINT ZZZZZZZZZZIQ_DO_CONT7 (Hidden := 1);
		BIT DelayBeforeOffRequestBit ZZZZZZZZZZIQ_DO_CONT7 : 0 (Description := "Delay Before Off Request Bit");
		BIT OnCountONS ZZZZZZZZZZIQ_DO_CONT7 : 1 (Description := "On Count One Shot");
		TIMER FeedbackOnTimer (Description := "Feedback On Timer");
		TIMER FeedbackOffTimer (Description := "Feedback Off Timer");
		DINT FeedbackOnTimeShort (Description := "Feedback On For A Short Time Setpoint");
		DINT FeedbackOnTimeLong (Description := "Feedback On For A LongTime Setpoint");
		DINT FeedbackOffTimeShort (Description := "Feedback Off For A Short Time Setpoint");
		DINT FeedbackOffTimeLong (Description := "Feedback Off For A Long Time Setpoint");
		SINT ZZZZZZZZZZIQ_DO_CONT16 (Hidden := 1);
		BIT OnForTimeShortBit ZZZZZZZZZZIQ_DO_CONT16 : 0 (Description := "On For A Short Time");
		BIT OnForTimeLongBit ZZZZZZZZZZIQ_DO_CONT16 : 1 (Description := "On For A Long Time");
		BIT OffForTimeShortBit ZZZZZZZZZZIQ_DO_CONT16 : 2 (Description := "Off For A Short Time");
		BIT OffForTimeLongBit ZZZZZZZZZZIQ_DO_CONT16 : 3 (Description := "Off For A Long Time");
		DINT HOA (Description := "HOA",
		         Radix := Binary);
		IQ_ALARM_DISCRETE Alarm;
		DINT PV_HOA_Number (Description := "PanelView HOA $NScreen Number");
		DINT SOUT (Description := "Sequence Outputs");
		STRING Tag (Description := "Tagname");
		STRING Description (Description := "Description");
		STRING OnBtnText (Description := "Text for the ON State");
		STRING OffBtnText (Description := "Text for the OFF State");
		DINT PV (Description := "Panelview Control");
		SINT ZZZZZZZZZZIQ_DO_CONT30 (Hidden := 1);
		BIT PVShowManualPB ZZZZZZZZZZIQ_DO_CONT30 : 0 (Description := "Panelview Show Manual PB$N(HOA Shortcut)");
	END_DATATYPE

	DATATYPE IQ_FILTER_FIRST_ORDER (FamilyType := NoFamily)
		REAL Filter_Input (Description := "Filter Input");
		REAL Filter_Coefficient (Description := "Filter Coefficient (.01 - 1)");
		TIMER Filter_Interval_Timer (Description := "Filter Interval Timer");
		REAL Filter_Output (Description := "Filtered Output");
	END_DATATYPE

	DATATYPE IQ_VFD_CONTROL (Description := "VFD Control UDT",
	                         FamilyType := NoFamily)
		SINT ZZZZZZZZZZIQ_VFD_CON0 (Hidden := 1);
		BIT Value ZZZZZZZZZZIQ_VFD_CON0 : 0;
		REAL Act_Speed (Description := "VFD Actual Speed$NFeedback");
		REAL Cmd_Speed (Description := "VFD Command Speed");
		REAL Fast_Speed_SP (Description := "VFD Fast Speed$NSetpoint");
		REAL Slow_Speed_SP (Description := "VFD Slow Speed$NSetpoint");
		REAL Auto_Speed_SP (Description := "VFD Auto Speed$NSetpoint");
		REAL Manual_Speed_SP (Description := "VFD Maual Speed$NSetpoint");
		DINT Max_Speed_SP (Description := "Maximum Allowed VFD Speed %");
		DINT Min_Speed_SP (Description := "Minimum Allowed VFD Speed %");
		SINT ZZZZZZZZZZIQ_VFD_CON10 (Hidden := 1);
		BIT Direction ZZZZZZZZZZIQ_VFD_CON10 : 0 (Description := "Direction (1=FOR, 0=REV)");
		TIMER DelayTime;
		DINT DelayTimeShort;
		DINT DelayTimeLong;
		SINT ZZZZZZZZZZIQ_VFD_CON15 (Hidden := 1);
		BIT Enable ZZZZZZZZZZIQ_VFD_CON15 : 0 (Description := "VFD Enable");
		REAL OnCount;
		REAL OnMinutes;
		TIMER FeedbackFaultTimer;
		TIMER AntiRecycleTimer;
		TIMER DelayBeforeOffTimer;
		SINT ZZZZZZZZZZIQ_VFD_CON22 (Hidden := 1);
		BIT DelayBeforeOffRequestBit ZZZZZZZZZZIQ_VFD_CON22 : 0;
		BIT OnCountONS ZZZZZZZZZZIQ_VFD_CON22 : 1;
		TIMER FeedbackOnTimer;
		TIMER FeedbackOffTimer;
		DINT FeedbackOnTimeShort;
		DINT FeedbackOnTimeLong;
		DINT FeedbackOffTimeShort;
		DINT FeedbackOffTimeLong;
		SINT ZZZZZZZZZZIQ_VFD_CON31 (Hidden := 1);
		BIT OnForTimeShortBit ZZZZZZZZZZIQ_VFD_CON31 : 0;
		BIT OnForTimeLongBit ZZZZZZZZZZIQ_VFD_CON31 : 1;
		BIT OffForTimeShortBit ZZZZZZZZZZIQ_VFD_CON31 : 2;
		BIT OffForTimeLongBit ZZZZZZZZZZIQ_VFD_CON31 : 3;
		DINT HOA (Description := "HOA",
		         Radix := Binary);
		DINT LastFaultCode (Description := "Previous VFD Fault Code");
		DINT CurrentFaultCode (Description := "Current VFD Fault Code");
		IQ_ALARM_DISCRETE Alarm;
		TIMER RampUpStepTimer (Description := "VFD Ramp Up$NStep Timer");
		TIMER RampDownStepTimer (Description := "VFD Ramp Down$NStep Timer");
		REAL RampUpStepAmount_SP (Description := "VFD Ramp Up$NStep Value$NSetpoint");
		REAL RampDnStepAmount_SP (Description := "VFD Ramp Down$NStep Value$NSetpoint");
		DINT PV_HOA_Number (Description := "PanelView HOA Screen Number");
		STRING Tag (Description := "Tagname");
		STRING Description (Description := "Description");
		STRING OnBtnText (Description := "Text for the ON State");
		STRING OffBtnText (Description := "Text for the OFF State");
		DINT PV (Description := "PanelView Control");
		SINT ZZZZZZZZZZIQ_VFD_CON50 (Hidden := 1);
		BIT PVShowManualPB ZZZZZZZZZZIQ_VFD_CON50 : 0 (Description := "PanelView Show Manual PB (HOA Shortcut)");
		REAL ElapsedRunTime (Description := "VFD Elapsed Run Time");
		REAL OutputCurrent (Description := "Motor Output Current");
		REAL OutputFrequency (Description := "Motor Output Frequency");
		REAL AccelTime (Description := "VFD Acceleration Time");
		REAL DecelTime (Description := "VFD Decelaration Time");
	END_DATATYPE

	MODULE Local (Parent := "Local",
	              ParentModPortId := 1,
	              CatalogNumber := "5069-L330ER",
	              Vendor := 1,
	              ProductType := 14,
	              ProductCode := 218,
	              Major := 30,
	              Minor := 14,
	              PortLabel := "RxBACKPLANE",
	              ChassisSize := 32,
	              Slot := 0,
	              Mode := 2#0000_0000_0000_0001,
	              CompatibleModule := 0,
	              KeyMask := 2#0000_0000_0001_1111)
	END_MODULE

	MODULE $NoName (Parent := "Local",
	            ParentModPortId := 1,
	            CatalogNumber := "5069-IB16/A",
	            Vendor := 1,
	            ProductType := 7,
	            ProductCode := 390,
	            Major := 2,
	            Minor := 1,
	            PortLabel := "RxBACKPLANE",
	            Slot := 1,
	            Mode := 2#0000_0000_0000_0000,
	            CompatibleModule := 1,
	            KeyMask := 2#0000_0000_0001_1111,
	            SafetyEnabled := 0)
			ExtendedProp := [[[___<public><ConfigID>500</ConfigID><CatNum>5069-IB16</CatNum></public>___]]]
			ConfigData  := [68,160,[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13
		,13,0]];
			CONNECTION InputData (Rate := 5000,
			                      InputSize := 68,
			                      OutputSize := 0,
			                      EventID := 0,
			                      Priority := Scheduled,
			                      InputConnectionType := Multicast,
			                      InputProductionTrigger := Cyclic,
			                      ConnectionPath := "20 04 24 a0 2c c7 2c 9a",
			                      InputTagSuffix := "I")
					InputData  := [1,0,0,[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE $NoName (Parent := "Local",
	            ParentModPortId := 1,
	            CatalogNumber := "5069-OW16/A",
	            Vendor := 1,
	            ProductType := 7,
	            ProductCode := 1214,
	            Major := 3,
	            Minor := 1,
	            PortLabel := "RxBACKPLANE",
	            Slot := 2,
	            Mode := 2#0000_0000_0000_0000,
	            CompatibleModule := 1,
	            KeyMask := 2#0000_0000_0001_1111,
	            SafetyEnabled := 0)
			ExtendedProp := [[[___<public><ConfigID>111</ConfigID><CatNum>5069-OW16</CatNum></public>___]]]
			ConfigData  := [68,171,[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
			CONNECTION OutputData (Rate := 5000,
			                       InputSize := 68,
			                       OutputSize := 64,
			                       EventID := 0,
			                       Priority := Scheduled,
			                       InputConnectionType := Multicast,
			                       InputProductionTrigger := Cyclic,
			                       ConnectionPath := "20 04 24 ab 2c 64 2d 00 45 03",
			                       InputTagSuffix := "I",
			                       OutputTagSuffix := "O")
					InputData  := [1,16,0,[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0]];
					OutputData  := [[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE RIO1 (Description := "Remote IO 1",
	             Parent := "Local",
	             ParentModPortId := 3,
	             Vendor := 1,
	             ProductType := 12,
	             ProductCode := 317,
	             Major := 4,
	             Minor := 11,
	             PortLabel := "A1",
	             Slot := 0,
	             NodeAddress := "10.10.20.84",
	             Mode := 2#0000_0000_0000_0000,
	             CompatibleModule := 1,
	             KeyMask := 2#0000_0000_0001_1111,
	             SafetyEnabled := 0)
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>5069-AENTR</CatNum><TimeSyncEnabled/><ConfigID>4325481</ConfigID></public>___]]]
	END_MODULE

	MODULE DC_Inputs (Parent := "RIO1",
	                  ParentModPortId := 1,
	                  CatalogNumber := "5069-IB16/A",
	                  Vendor := 1,
	                  ProductType := 7,
	                  ProductCode := 390,
	                  Major := 2,
	                  Minor := 14,
	                  PortLabel := "RxBACKPLANE",
	                  Slot := 1,
	                  Mode := 2#0000_0000_0000_0000,
	                  CompatibleModule := 1,
	                  KeyMask := 2#0000_0000_0001_1111,
	                  SafetyEnabled := 0)
			ExtendedProp := [[[___<public><ConfigID>500</ConfigID><CatNum>5069-IB16</CatNum></public>___]]]
			ConfigData  := [68,160,[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13
		,13,0]];
			CONNECTION InputData (Rate := 5000,
			                      InputSize := 68,
			                      OutputSize := 0,
			                      EventID := 0,
			                      Priority := Scheduled,
			                      InputConnectionType := Unicast,
			                      InputProductionTrigger := Cyclic,
			                      ConnectionPath := "20 04 24 a0 2c c7 2c 9a",
			                      InputTagSuffix := "I")
					InputData  := [1,0,0,[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE DC_Inputs_02 (Parent := "RIO1",
	                     ParentModPortId := 1,
	                     CatalogNumber := "5069-IB16/A",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 390,
	                     Major := 2,
	                     Minor := 14,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 2,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111,
	                     SafetyEnabled := 0)
			ExtendedProp := [[[___<public><ConfigID>500</ConfigID><CatNum>5069-IB16</CatNum></public>___]]]
			ConfigData  := [68,160,[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13
		,13,0]];
			CONNECTION InputData (Rate := 5000,
			                      InputSize := 68,
			                      OutputSize := 0,
			                      EventID := 0,
			                      Priority := Scheduled,
			                      InputConnectionType := Unicast,
			                      InputProductionTrigger := Cyclic,
			                      ConnectionPath := "20 04 24 a0 2c c7 2c 9a",
			                      InputTagSuffix := "I")
					InputData  := [1,0,0,[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE DC_Inputs_03 (Parent := "RIO1",
	                     ParentModPortId := 1,
	                     CatalogNumber := "5069-IB16/A",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 390,
	                     Major := 2,
	                     Minor := 14,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 3,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111,
	                     SafetyEnabled := 0)
			ExtendedProp := [[[___<public><ConfigID>500</ConfigID><CatNum>5069-IB16</CatNum></public>___]]]
			ConfigData  := [68,160,[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13
		,13,0]];
			CONNECTION InputData (Rate := 5000,
			                      InputSize := 68,
			                      OutputSize := 0,
			                      EventID := 0,
			                      Priority := Scheduled,
			                      InputConnectionType := Unicast,
			                      InputProductionTrigger := Cyclic,
			                      ConnectionPath := "20 04 24 a0 2c c7 2c 9a",
			                      InputTagSuffix := "I")
					InputData  := [1,0,0,[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE DC_Inputs_04 (Parent := "RIO1",
	                     ParentModPortId := 1,
	                     CatalogNumber := "5069-IB16/A",
	                     Vendor := 1,
	                     ProductType := 7,
	                     ProductCode := 390,
	                     Major := 2,
	                     Minor := 14,
	                     PortLabel := "RxBACKPLANE",
	                     Slot := 4,
	                     Mode := 2#0000_0000_0000_0000,
	                     CompatibleModule := 1,
	                     KeyMask := 2#0000_0000_0001_1111,
	                     SafetyEnabled := 0)
			ExtendedProp := [[[___<public><ConfigID>500</ConfigID><CatNum>5069-IB16</CatNum></public>___]]]
			ConfigData  := [68,160,[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13,13,0],[13
		,13,0]];
			CONNECTION InputData (Rate := 5000,
			                      InputSize := 68,
			                      OutputSize := 0,
			                      EventID := 0,
			                      Priority := Scheduled,
			                      InputConnectionType := Unicast,
			                      InputProductionTrigger := Cyclic,
			                      ConnectionPath := "20 04 24 a0 2c c7 2c 9a",
			                      InputTagSuffix := "I")
					InputData  := [1,0,0,[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0]];
			END_CONNECTION

	END_MODULE

	MODULE DC_Outputs_05 (Parent := "RIO1",
	                      ParentModPortId := 1,
	                      CatalogNumber := "5069-OB16/A",
	                      Vendor := 1,
	                      ProductType := 7,
	                      ProductCode := 392,
	                      Major := 2,
	                      Minor := 14,
	                      PortLabel := "RxBACKPLANE",
	                      Slot := 5,
	                      Mode := 2#0000_0000_0000_0000,
	                      CompatibleModule := 1,
	                      KeyMask := 2#0000_0000_0001_1111,
	                      SafetyEnabled := 0)
			ExtendedProp := [[[___<public><ConfigID>110</ConfigID><CatNum>5069-OB16</CatNum></public>___]]]
			ConfigData  := [68,163,[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
			CONNECTION OutputData (Rate := 5000,
			                       InputSize := 68,
			                       OutputSize := 64,
			                       EventID := 0,
			                       Priority := Scheduled,
			                       InputConnectionType := Unicast,
			                       InputProductionTrigger := Cyclic,
			                       ConnectionPath := "20 04 24 a3 2c 64 2c 85",
			                       InputTagSuffix := "I",
			                       OutputTagSuffix := "O")
					InputData  := [1,0,0,[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0]];
					OutputData  := [[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE DC_Outputs_06 (Parent := "RIO1",
	                      ParentModPortId := 1,
	                      CatalogNumber := "5069-OB16/A",
	                      Vendor := 1,
	                      ProductType := 7,
	                      ProductCode := 392,
	                      Major := 2,
	                      Minor := 14,
	                      PortLabel := "RxBACKPLANE",
	                      Slot := 6,
	                      Mode := 2#0000_0000_0000_0000,
	                      CompatibleModule := 1,
	                      KeyMask := 2#0000_0000_0001_1111,
	                      SafetyEnabled := 0)
			ExtendedProp := [[[___<public><ConfigID>110</ConfigID><CatNum>5069-OB16</CatNum></public>___]]]
			ConfigData  := [68,163,[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
			CONNECTION OutputData (Rate := 5000,
			                       InputSize := 68,
			                       OutputSize := 64,
			                       EventID := 0,
			                       Priority := Scheduled,
			                       InputConnectionType := Unicast,
			                       InputProductionTrigger := Cyclic,
			                       ConnectionPath := "20 04 24 a3 2c 64 2c 85",
			                       InputTagSuffix := "I",
			                       OutputTagSuffix := "O")
					InputData  := [1,0,0,[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0],[0,0]];
					OutputData  := [[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0],[0,0,0,0]];
			END_CONNECTION

	END_MODULE

	MODULE Analog_Inputs_07 (Parent := "RIO1",
	                         ParentModPortId := 1,
	                         CatalogNumber := "5069-IF8/A",
	                         Vendor := 1,
	                         ProductType := 115,
	                         ProductCode := 312,
	                         Major := 2,
	                         Minor := 11,
	                         PortLabel := "RxBACKPLANE",
	                         Slot := 7,
	                         Mode := 2#0000_0000_0000_0000,
	                         CompatibleModule := 1,
	                         KeyMask := 2#0000_0000_0001_1111,
	                         SafetyEnabled := 0)
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>5069-IF8</CatNum><ConfigID>101</ConfigID></public>___]]]
			ConfigData  := [388,165,[5,0,2,1,0,0,4.00000000e+000,2.00000000e+001,0.00000000e+000,1.00000000e+002,0.00000000e+000
		,0.00000000e+000,1.00000000e+002,1.00000000e+002,0.00000000e+000,0.00000000e+000],[5,0,2,1,0,0
		,4.00000000e+000,2.00000000e+001,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000
		,1.00000000e+002,1.00000000e+002,0.00000000e+000,0.00000000e+000],[5,0,2,1,0,0,4.00000000e+000
		,2.00000000e+001,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,1.00000000e+002
		,1.00000000e+002,0.00000000e+000,0.00000000e+000],[5,0,2,1,0,0,4.00000000e+000,2.00000000e+001
		,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+002
		,0.00000000e+000,0.00000000e+000],[5,0,2,1,0,0,4.00000000e+000,2.00000000e+001,0.00000000e+000
		,6.00000000e+003,0.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+002,0.00000000e+000
		,0.00000000e+000],[4,0,2,17,0,0,0.00000000e+000,2.00000000e+001,0.00000000e+000,1.00000000e+002
		,0.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+002,0.00000000e+000,0.00000000e+000
		],[4,0,2,17,0,0,0.00000000e+000,2.00000000e+001,0.00000000e+000,1.00000000e+002,0.00000000e+000
		,0.00000000e+000,1.00000000e+002,1.00000000e+002,0.00000000e+000,0.00000000e+000],[4,0,2,17,0
		,0,0.00000000e+000,2.00000000e+001,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000
		,1.00000000e+002,1.00000000e+002,0.00000000e+000,0.00000000e+000]];
			ConfigScript (Size := 612) := [96,2,0,0,4,0,0,0,0,0,0,0,0,0,0,0,78,2,0,0,7,1,0,0,0,3,0,0,0,-128,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,16,31,0,0,0,0,0,0,0,0,0,0,0,96,1,0,0,32,0,0,0,32,0,0,0,31,0,0,0,-128,1,0,0,-128,1,0,0,96,1,0,0,-96,1,0,0,-96,1
		,0,0,31,0,0,0,0,3,0,0,0,3,0,0,96,1,0,0,32,3,0,0,32,3,0,0,31,0,0,0,-128,4,0,0,-128,4,0,0,96,1,0,0,-96,4,0,0,-96,4,0,0,31,0,0,0,0,6,0,0,0,6,0,0,96
		,1,0,0,32,6,0,0,32,6,0,0,31,0,0,0,-128,7,0,0,-128,7,0,0,96,1,0,0,-96,7,0,0,-96,7,0,0,31,0,0,0,0,9,0,0,0,9,0,0,96,1,0,0,32,9,0,0,32,9,0,0,31,0,0
		,0,-128,10,0,0,-128,10,0,0,96,1,0,0,-96,10,0,0,-96,10,0,0,0,0];
			CONNECTION InputData (Rate := 100000,
			                      InputSize := 100,
			                      OutputSize := 64,
			                      EventID := 0,
			                      Priority := Scheduled,
			                      InputConnectionType := Unicast,
			                      InputProductionTrigger := Cyclic,
			                      ConnectionPath := "20 04 24 a5 2c 6a 2c 8b",
			                      InputTagSuffix := "I",
			                      OutputTagSuffix := "O")
					InputData (EngineeringUnit.CH00.DATA := "%",
            EngineeringUnit.CH01.DATA := "%",
            EngineeringUnit.CH02.DATA := "%",
            EngineeringUnit.CH03.DATA := "%",
            EngineeringUnit.CH04.DATA := "%",
            EngineeringUnit.CH05.DATA := "%",
            EngineeringUnit.CH06.DATA := "%",
            EngineeringUnit.CH07.DATA := "%") := [5,5,0,[6,1,0,-6.25000000e+000,27462,0],[6,1,0,-6.25000000e+000,27444,0],[6,1,0,-6.25000000e+000,27426,0],[6,1,0
		,-6.25000000e+000,27408,0],[6,1,0,-3.75000000e+002,27443,0],[2,0,0,1.#QNAN000e+000,0,0],[2,0,0,1.#QNAN000e+000
		,0,0],[2,0,0,1.#QNAN000e+000,0,0]];
					OutputData  := [[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000
		],[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000]];
			END_CONNECTION

	END_MODULE

	MODULE Analog_Inputs_08 (Parent := "RIO1",
	                         ParentModPortId := 1,
	                         CatalogNumber := "5069-IY4/A",
	                         Vendor := 1,
	                         ProductType := 115,
	                         ProductCode := 314,
	                         Major := 2,
	                         Minor := 11,
	                         PortLabel := "RxBACKPLANE",
	                         Slot := 8,
	                         Mode := 2#0000_0000_0000_0000,
	                         CompatibleModule := 1,
	                         KeyMask := 2#0000_0000_0001_1111,
	                         SafetyEnabled := 0)
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>5069-IY4</CatNum><ConfigID>201</ConfigID><Ch00.TempEnglish>0</Ch00.TempEnglish></public>___]]]
			ConfigData  := [212,122,[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000],[12,1,2,1,0,0,-2.00000000e+002,8.70000000e+002,-2.00000000e+002
		,8.70000000e+002,0.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+002,0.00000000e+000
		,0.00000000e+000],[4,0,2,17,0,0,0.00000000e+000,2.00000000e+001,0.00000000e+000,1.00000000e+002
		,0.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+002,0.00000000e+000,0.00000000e+000
		],[4,0,2,17,0,0,0.00000000e+000,2.00000000e+001,0.00000000e+000,1.00000000e+002,0.00000000e+000
		,0.00000000e+000,1.00000000e+002,1.00000000e+002,0.00000000e+000,0.00000000e+000],[4,0,2,17,0
		,0,0.00000000e+000,2.00000000e+001,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000
		,1.00000000e+002,1.00000000e+002,0.00000000e+000,0.00000000e+000]];
			ConfigScript (Size := 340) := [80,1,0,0,4,0,0,0,0,0,0,0,0,0,0,0,62,1,0,0,7,1,0,0,0,3,0,0,0,-48,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,8,-97,0,0,0,0,0,0,0,0,0,0,0,96,1,0,0,-96,0,0,0,-96,0,0,0,31,0,0,0,0,2,0,0,0,2,0,0,96,1,0,0,32,2,0,0,32,2,0,0,31,0,0,0,-128,3,0,0,-128,3,0,0
		,96,1,0,0,-96,3,0,0,-96,3,0,0,31,0,0,0,0,5,0,0,0,5,0,0,96,1,0,0,32,5,0,0,32,5,0,0,0,0];
			CONNECTION InputData (Rate := 100000,
			                      InputSize := 68,
			                      OutputSize := 32,
			                      EventID := 0,
			                      Priority := Scheduled,
			                      InputConnectionType := Unicast,
			                      InputProductionTrigger := Cyclic,
			                      ConnectionPath := "20 04 24 7a 2c 66 2c 98",
			                      InputTagSuffix := "I",
			                      OutputTagSuffix := "O")
					InputData (EngineeringUnit.CH00.DATA := "°C",
            EngineeringUnit.CH01.DATA := "%",
            EngineeringUnit.CH02.DATA := "%",
            EngineeringUnit.CH03.DATA := "%") := [5,1,0,[10,1,-4.00000000e+001],[10,1,-4.00000000e+001],[6,1,0,-2.00000000e+002,27122,0],[2,0,0,1.#QNAN000e+000
		,0,0],[2,0,0,1.#QNAN000e+000,0,0],[2,0,0,1.#QNAN000e+000,0,0]];
					OutputData  := [[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000]];
			END_CONNECTION

	END_MODULE

	MODULE Analog_Outputs_09 (Parent := "RIO1",
	                          ParentModPortId := 1,
	                          CatalogNumber := "5069-OF4/A",
	                          Vendor := 1,
	                          ProductType := 115,
	                          ProductCode := 320,
	                          Major := 2,
	                          Minor := 12,
	                          PortLabel := "RxBACKPLANE",
	                          Slot := 9,
	                          Mode := 2#0000_0000_0000_0000,
	                          CompatibleModule := 1,
	                          KeyMask := 2#0000_0000_0001_1111,
	                          SafetyEnabled := 0)
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>5069-OF4</CatNum><ConfigID>401</ConfigID></public>___]]]
			ConfigData  := [196,172,[5,0,3,0,0.00000000e+000,4.00000000e+000,2.00000000e+001,0.00000000e+000,1.00000000e+002
		,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],[5,0,3,0,0.00000000e+000,4.00000000e+000,2.00000000e+001,0.00000000e+000,1.00000000e+002,0.00000000e+000
		,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[4,16,3,0,0.00000000e+000
		,0.00000000e+000,2.00000000e+001,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[4,16,3,0,0.00000000e+000,0.00000000e+000
		,2.00000000e+001,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000]];
			ConfigScript (Size := 324) := [64,1,0,0,4,0,0,0,0,0,0,0,0,0,0,0,46,1,0,0,7,1,0,0,0,3,0,0,0,-64,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8,15,0,0,0,0,0,0,0,0,0,0,0
		,112,1,0,0,16,0,0,0,16,0,0,0,15,0,0,0,-128,1,0,0,-128,1,0,0,112,1,0,0,-112,1,0,0,-112,1,0,0,15,0,0,0,0,3,0,0,0,3,0,0,112,1,0,0,16,3,0,0,16
		,3,0,0,15,0,0,0,-128,4,0,0,-128,4,0,0,112,1,0,0,-112,4,0,0,-112,4,0,0,0,0];
			CONNECTION OutputData (Rate := 80000,
			                       InputSize := 52,
			                       OutputSize := 32,
			                       EventID := 0,
			                       Priority := Scheduled,
			                       InputConnectionType := Unicast,
			                       InputProductionTrigger := Cyclic,
			                       ConnectionPath := "20 04 24 ac 2c 72 2c 94",
			                       InputTagSuffix := "I",
			                       OutputTagSuffix := "O")
					InputData  := [1,0,0,[0,0,0,0.00000000e+000,11763,0],[0,0,0,0.00000000e+000,11763,0],[2,0,0,0.00000000e+000,0,0],[2,0,0,0.00000000e+000
		,0,0]];
					OutputData (EngineeringUnit.CH00.DATA := "%",
            EngineeringUnit.CH01.DATA := "%",
            EngineeringUnit.CH02.DATA := "%",
            EngineeringUnit.CH03.DATA := "%") := [[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000],[0,0,0,0.00000000e+000]];
			END_CONNECTION

	END_MODULE

	MODULE M8VFD800 (Parent := "Local",
	                 ParentModPortId := 3,
	                 CatalogNumber := "PowerFlex 755-EENET",
	                 Vendor := 1,
	                 ProductType := 143,
	                 ProductCode := 2192,
	                 Major := 14,
	                 Minor := 2,
	                 PortLabel := "A1",
	                 Slot := 0,
	                 NodeAddress := "10.10.20.85",
	                 CommMethod := 536870913,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111,
	                 DrivesADCMode := 1,
	                 DrivesADCEnabled := 0,
	                 SafetyEnabled := 0)
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 755-EENET</CatNum><AOPVersion>401201000</AOPVersion><DriveConfigCode>8</DriveConfigCode><PromptImport>0</PromptImport><CommModulePort>13</CommModulePort><LgxVersion>30</LgxVersion><UsingNAT>0</UsingNAT><CommModuleMajorRev>1</CommModuleMajorRev><CommModuleMinorRev>1</CommModuleMinorRev><Port0HLP_Size>0</Port0HLP_Size><Port0Type>PowerFlex 755</Port0Type><IO_XML_INPUT>&lt;DataTypes&gt;&lt;DataType Name=$QAB:PowerFlex755_E_C20A7F24:I:0$Q Class=$QIO$Q&gt;&lt;Members&gt;&lt;Member Name=$Qpad$Q DataType=$QDINT$Q Hidden=$Q1$Q/&gt;&lt;Member Name=$QDriveStatus$Q DataType=$QDINT$Q Radix=$QBinary$Q/&gt;&lt;Member Name=$QDriveStatus_Ready$Q DataType=$QBIT$Q BitNumber=$Q0$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Active$Q DataType=$QBIT$Q BitNumber=$Q1$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_CommandDir$Q DataType=$QBIT$Q BitNumber=$Q2$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_ActualDir$Q DataType=$QBIT$Q BitNumber=$Q3$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Accelerating$Q DataType=$QBIT$Q BitNumber=$Q4$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Decelerating$Q DataType=$QBIT$Q BitNumber=$Q5$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Alarm$Q DataType=$QBIT$Q BitNumber=$Q6$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Faulted$Q DataType=$QBIT$Q BitNumber=$Q7$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_AtSpeed$Q DataType=$QBIT$Q BitNumber=$Q8$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Manual$Q DataType=$QBIT$Q BitNumber=$Q9$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_SpdRefBit0$Q DataType=$QBIT$Q BitNumber=$Q10$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_SpdRefBit1$Q DataType=$QBIT$Q BitNumber=$Q11$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_SpdRefBit2$Q DataType=$QBIT$Q BitNumber=$Q12$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_SpdRefBit3$Q DataType=$QBIT$Q BitNumber=$Q13$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_SpdRefBit4$Q DataType=$QBIT$Q BitNumber=$Q14$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Running$Q DataType=$QBIT$Q BitNumber=$Q16$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Jogging$Q DataType=$QBIT$Q BitNumber=$Q17$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Stopping$Q DataType=$QBIT$Q BitNumber=$Q18$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_DCBraking$Q DataType=$QBIT$Q BitNumber=$Q19$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_DBActive$Q DataType=$QBIT$Q BitNumber=$Q20$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_SpeedMode$Q DataType=$QBIT$Q BitNumber=$Q21$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_PositionMode$Q DataType=$QBIT$Q BitNumber=$Q22$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_TorqueMode$Q DataType=$QBIT$Q BitNumber=$Q23$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_AtZeroSpeed$Q DataType=$QBIT$Q BitNumber=$Q24$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_AtHome$Q DataType=$QBIT$Q BitNumber=$Q25$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_AtLimit$Q DataType=$QBIT$Q BitNumber=$Q26$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_CurrLimit$Q DataType=$QBIT$Q BitNumber=$Q27$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_BusFrqReg$Q DataType=$QBIT$Q BitNumber=$Q28$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_EnableOn$Q DataType=$QBIT$Q BitNumber=$Q29$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_MotorOL$Q DataType=$QBIT$Q BitNumber=$Q30$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Regen$Q DataType=$QBIT$Q BitNumber=$Q31$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QFeedback$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QCommandedSpdRef$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QElapsedRunTime$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QOutputCurrent$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QConditionSts1$Q DataType=$QDINT$Q Radix=$QBinary$Q/&gt;&lt;Member Name=$QConditionSts1_PowerLoss$Q DataType=$QBIT$Q BitNumber=$Q0$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_UnderVoltage$Q DataType=$QBIT$Q BitNumber=$Q1$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_MotorOL$Q DataType=$QBIT$Q BitNumber=$Q2$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_LoadLoss$Q DataType=$QBIT$Q BitNumber=$Q3$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_InPhaseLoss$Q DataType=$QBIT$Q BitNumber=$Q4$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_OutPhaseLoss$Q DataType=$QBIT$Q BitNumber=$Q5$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_DecelInhib$Q DataType=$QBIT$Q BitNumber=$Q6$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_ShearPin1$Q DataType=$QBIT$Q BitNumber=$Q7$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_ShearPin2$Q DataType=$QBIT$Q BitNumber=$Q8$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_PriFdbkLoss$Q DataType=$QBIT$Q BitNumber=$Q9$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_AltFdbkLoss$Q DataType=$QBIT$Q BitNumber=$Q10$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_AuxFdbkLoss$Q DataType=$QBIT$Q BitNumber=$Q11$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_PosFdbkLoss$Q DataType=$QBIT$Q BitNumber=$Q12$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_ExtPrchrgErr$Q DataType=$QBIT$Q BitNumber=$Q13$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_GndWarning$Q DataType=$QBIT$Q BitNumber=$Q14$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QMaxFwdSpeed$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QMinFwdSpeed$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QOutputFrequency$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QMtrVelFdbk$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;/Members&gt;&lt;/DataType&gt;&lt;/DataTypes&gt;</IO_XML_INPUT><IO_XML_OUTPUT>&lt;DataTypes&gt;&lt;DataType Name=$QAB:PowerFlex755_E_223B4713:O:0$Q Class=$QIO$Q&gt;&lt;Members&gt;&lt;Member Name=$QLogicCommand$Q DataType=$QDINT$Q Radix=$QBinary$Q/&gt;&lt;Member Name=$QLogicCommand_Stop$Q DataType=$QBIT$Q BitNumber=$Q0$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_Start$Q DataType=$QBIT$Q BitNumber=$Q1$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_Jog1$Q DataType=$QBIT$Q BitNumber=$Q2$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_ClearFaults$Q DataType=$QBIT$Q BitNumber=$Q3$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_Forward$Q DataType=$QBIT$Q BitNumber=$Q4$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_Reverse$Q DataType=$QBIT$Q BitNumber=$Q5$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_Manual$Q DataType=$QBIT$Q BitNumber=$Q6$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_AccelTime1$Q DataType=$QBIT$Q BitNumber=$Q8$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_AccelTime2$Q DataType=$QBIT$Q BitNumber=$Q9$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_DecelTime1$Q DataType=$QBIT$Q BitNumber=$Q10$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_DecelTime2$Q DataType=$QBIT$Q BitNumber=$Q11$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_SpdRefSel0$Q DataType=$QBIT$Q BitNumber=$Q12$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_SpdRefSel1$Q DataType=$QBIT$Q BitNumber=$Q13$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_SpdRefSel2$Q DataType=$QBIT$Q BitNumber=$Q14$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_CoastStop$Q DataType=$QBIT$Q BitNumber=$Q16$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_CLimitStop$Q DataType=$QBIT$Q BitNumber=$Q17$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_Run$Q DataType=$QBIT$Q BitNumber=$Q18$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_Jog2$Q DataType=$QBIT$Q BitNumber=$Q19$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QReference$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QMaxFwdSpeed$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QMinFwdSpeed$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QMaximumFreq$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QAccelTime1$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QDecelTime1$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;/Members&gt;&lt;/DataType&gt;&lt;/DataTypes&gt;</IO_XML_OUTPUT><DriveRatingCode>1157628864</DriveRatingCode><DriveRatingOptions>1</DriveRatingOptions><Port0DeviceDefinition>0002000000900000000800010000000000010001020E    0002020E01010002000100000000450003C000000001</Port0DeviceDefinition><ConfigID>115</ConfigID><Port0CCV>-158511277</Port0CCV><Port0CCVInfo>1,1,1,1,-158511277,0,0,0,0,</Port0CCVInfo></public>___]]]
			ConfigData := [360,0,6,0,1,0,960,17664,0,0,0,0,0,0,0,0,520,0,522,0,37,0,535,0,537,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,0,15,0,7,0,937,0,520,0,522
		,0,1,0,3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			ConfigScript (Size := 2652) := [88,10,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,-91,9,0,0,8,10,0,0,0,1,0,0,0,1,0,0
		,0,74,0,0,0,16,3,32,-98,36,1,48,5,2,0,3,0,0,2,1,3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,3,0,3,44,1,9,4,0,0,0,0,4,0,0,0,0,4,1,0,0,0,0,3,49,1,9,4,1,0,0,0,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,4,0,47,0,0,5,1,1,0,3,0,0,1,2,0,0,0,1,0,0,2,1,0,0,2,1,0,1,1,2,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,5,0,3,0,0,2,1,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,6,0,1,0,0,31,36,2,0,16,0,80,0,111,0,119,0,101
		,0,114,0,70,0,108,0,101,0,120,0,32,0,55,0,53,0,53,0,32,0,32,0,32,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98
		,36,1,48,5,7,0,6,1,0,6,24,7,0,100,0,2,0,8,0,65,0,109,0,112,0,115,0,32,0,32,0,32,0,32,0,0,6,2,0,6,24,11,0,100,0,2,0,8,0,66,0,117,0,115,0,32
		,0,86,0,68,0,67,0,32,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,8,0,6,3,0,6,24,8,0,100,0,2,0,8,0,79,0,117,0,116,0,32,0,86,0,108,0,116
		,0,115,0,0,6,4,0,6,24,9,0,100,0,2,0,8,0,79,0,117,0,116,0,32,0,80,0,119,0,114,0,32,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,9,0,6
		,5,0,6,24,14,0,100,0,2,0,8,0,69,0,108,0,112,0,32,0,107,0,87,0,72,0,114,0,0,6,6,0,6,24,5,0,100,0,2,0,8,0,84,0,114,0,113,0,32,0,67,0,117
		,0,114,0,32,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,10,0,3,70,0,9,4,1,0,0,0,0,3,25,0,9,4,0,0,-26,67,4,102,102,-83,66,4,0,0,112
		,66,4,0,-128,-34,68,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,11,0,3,30,0,9,4,0,0,-106
		,66,0,3,71,0,9,4,0,0,72,66,0,3,73,0,9,4,102,102,-106,64,4,0,0,0,0,4,123,20,-48,65,4,0,0,0,64,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74
		,0,0,0,16,3,32,-98,36,1,48,5,12,0,3,77,0,9,4,0,0,0,0,4,0,0,0,0,4,102,102,-106,64,0,3,81,0,9,4,0,0,0,0,4,0,0,0,0,0,3,86,0,9,4,102,102,-8,65
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,13,0,3,87,0,9,4,102,102,-106,64,4,123,20,-96,65,4,123,20
		,-96,65,0,3,93,0,9,4,82,-72,10,65,0,3,110,0,9,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5
		,14,0,3,120,0,9,4,123,20,-96,65,0,3,109,2,9,4,0,0,-96,65,0,3,36,0,9,4,0,0,-26,67,4,0,0,2,67,4,0,0,0,64,0,3,43,0,9,4,1,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,15,0,3,44,0,9,4,25,4,-106,62,0,3,60,0,9,4,51,51,-109,64,4,51,51,-109,64,4,0,0,-26
		,66,4,0,0,112,65,0,3,8,2,9,4,0,0,112,66,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,16,0,3,9,2,9,4,0,0,112,-62
		,0,3,73,1,9,4,0,0,112,66,0,3,119,1,9,4,-35,-124,59,68,0,3,127,1,9,4,-102,-103,-7,64,0,3,-118,1,9,4,0,0,-64,66,0,3,-90,1,9,4,0,0,16
		,67,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,17,0,3,-89,1,9,4,0,0,16,67,0,3,-76,1,9,4,0,0,-64,66,0,3,-73,1,9,4,0,0,-64,66,0,3,-61
		,1,9,4,0,0,52,67,0,3,-58,1,9,4,0,0,52,67,0,3,-51,1,9,4,0,0,-106,67,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,18,0,3,-45,1,9,4,0,0,-128
		,64,0,3,12,2,9,4,0,0,32,65,4,-113,-62,117,61,0,3,35,2,9,4,0,0,112,66,0,3,40,2,9,4,0,0,112,66,0,3,44,2,9,4,0,0,32,65,0,0,0,0,0,0,0,0,0,0,1,0
		,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,19,0,3,45,2,9,4,0,0,32,65,0,3,52,2,9,4,0,0,112,66,0,3,59,2,9,4,0,0,-96,64,4,0,0,32,65,4,0,0,-96,65,4,0
		,0,-16,65,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,20,0,3,63,2,9,4,0,0,32,66,4,0,0,72,66,4,0,0,112,66,0,3
		,90,2,9,4,0,0,112,66,0,3,94,2,9,4,0,0,112,66,0,3,125,0,9,4,-119,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,21
		,0,3,126,0,9,4,3,0,0,0,0,3,124,2,9,4,0,0,32,65,0,3,-122,2,9,4,0,-128,59,69,0,3,-128,0,9,4,-119,0,0,0,4,3,0,0,0,0,3,-120,2,9,4,0,0,32,65,0
		,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,22,0,3,-33,2,9,4,0,0,-64,64,0,3,17,3,9,4,0,0,-16,65,4,0,0,-16,-63,0,3,56,3,9,4,-102
		,-103,-103,62,0,3,81,4,9,4,-119,65,0,64,0,3,87,4,9,4,-119,65,0,64,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,23,0,3,3,6
		,9,4,0,0,0,64,4,0,0,32,65,0,3,7,6,9,4,-51,-52,76,63,4,0,0,0,63,4,0,0,64,66,0,3,25,6,9,4,-102,-103,25,62,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,24,0,3,26,6,9,4,-113,-62,117,61,0,3,57,6,9,4,0,0,-16,65,4,0,0,-16,-63,0,3,93,6,9,4,0,0,112,66
		,0,3,105,6,9,4,0,0,112,66,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,25,0,3,44,0,9,4,25,4,-106,62,0,3,60,0
		,9,4,51,51,-109,64,4,51,51,-109,64,0,3,73,0,9,4,102,102,-106,64,4,0,0,0,0,4,123,20,-48,65,0,3,79,0,9,4,102,102,-106,64,0,0,0,0
		,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,26,0,3,79,0,9,4,102,102,-106,64,0,3,87,0,9,4,102,102,-106,64,0,3,46,1,9,4,1,0,0,0,0
		,3,73,1,9,4,0,0,112,66,0,3,33,2,9,4,109,3,0,0,0,3,35,2,9,4,0,0,112,66,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,27,0,3,35,2,9,4,0,0,112
		,66,0,3,40,2,9,4,0,0,112,66,0,3,52,2,9,4,0,0,112,66,0,3,65,2,9,4,0,0,112,66,0,3,90,2,9,4,0,0,112,66,0,3,94,2,9,4,0,0,112,66,0,0,0,0,0,1,0,0,0
		,74,0,0,0,16,3,32,-98,36,1,48,5,28,0,1,0,0,31,36,2,0,16,0,80,0,111,0,119,0,101,0,114,0,70,0,108,0,101,0,120,0,32,0,55,0,53,0,53,0,32
		,0,32,0,32,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,29,0,6,1,0,6,24,7,0,100,0,2,0,8,0,65,0,109,0,112
		,0,115,0,32,0,32,0,32,0,32,0,0,6,2,0,6,24,11,0,100,0,2,0,8,0,66,0,117,0,115,0,32,0,86,0,68,0,67,0,32,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98
		,36,1,48,5,30,0,6,3,0,6,24,8,0,100,0,2,0,8,0,79,0,117,0,116,0,32,0,86,0,108,0,116,0,115,0,0,6,4,0,6,24,9,0,100,0,2,0,8,0,79,0,117,0,116
		,0,32,0,80,0,119,0,114,0,32,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,31,0,6,5,0,6,24,14,0,100,0,2,0,8,0,69,0,108,0,112,0,32,0,107
		,0,87,0,72,0,114,0,0,6,6,0,6,24,5,0,100,0,2,0,8,0,84,0,114,0,113,0,32,0,67,0,117,0,114,0,32,0,0,0,0,0,0,0,0,0,45,0,0,0,8,101,0,0,0,1,0,0,0,6
		,0,0,0,24,0,0,0,16,3,32,-110,36,0,48,38,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,64,0,0,0,0,0,0,36,0,0,0,8,61,0,0,0,1,0,0,0,1,0,0,0,11,0,0,0,16,4,32,-105
		,37,0,0,0,48,3,3,3,0,0,0,-56,-81,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,34,-52,-113,-38,106,74,17,-21,-124,-98,0,80,-74,-22
		,-102,56,0,0,0];
			CONNECTION Output (Rate := 20000,
			                   InputCxnPoint := 1,
			                   InputSize := 44,
			                   OutputCxnPoint := 2,
			                   OutputSize := 28,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [8188,587203788,0.00000000e+000,5.00000000e+000,2.09066663e-002,0.00000000e+000,2,6.00000000e+001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000];
					OutputData  := [0,5.00000000e+000,6.00000000e+001,0.00000000e+000,6.00000000e+001,1.00000000e+001,1.00000000e+001
		];
			END_CONNECTION

	END_MODULE

	MODULE $NoName (Parent := "M8VFD800",
	            ParentModPortId := 1,
	            CatalogNumber := "RHINOBP-DRIVE-PERIPHERAL-MODULE",
	            Vendor := 1,
	            ProductType := 0,
	            ProductCode := 28,
	            Major := 1,
	            Minor := 1,
	            UserDefinedVendor := 1,
	            UserDefinedProductType := 143,
	            UserDefinedProductCode := 767,
	            UserDefinedMajor := 2,
	            UserDefinedMinor := 7,
	            Slot := 1,
	            Mode := 2#0000_0000_0000_0000,
	            CompatibleModule := 0,
	            KeyMask := 2#0000_0000_0000_0000,
	            ShutdownParentOnFault := 0,
	            DrivesADCMode := 1,
	            DrivesADCEnabled := 0,
	            UserDefinedCatalogNumber := "20-HIM-x6")
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>RHINOBP-DRIVE-PERIPHERAL-MODULE</CatNum><Port1DeviceDefinition>0001000000FF00000002000100000000000100010702    0001070200010000</Port1DeviceDefinition><Port1CCV>544375329</Port1CCV><Port1CCVInfo>1,1,1,1,544375329,0,0,0,0,</Port1CCVInfo><Port1HLP_Size>0</Port1HLP_Size><Port1Type>20-HIM-x6</Port1Type><ConfigID>100</ConfigID></public>___]]]
			ConfigData := [8,6,1];
			ConfigScript (Size := 204) := [-56,0,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,62,0,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,11,0,0,0,16,4,32,-109,37,0,0,0,48,2,3,1,0,0,0,26,0,0,0,16,4,32,-110,37,0,0,0,48,5,32,32,32,32,32,32,32,32,32,32,32,32,32,32,32,32
		,0,0,45,0,0,0,8,101,0,0,0,1,0,0,0,6,0,0,0,24,0,0,0,16,3,32,-110,36,0,48,38,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,64,0,0,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0
		,0,0,-128,0,0,0,-73,57,-73,1,106,73,17,-21,-124,-98,0,80,-74,-22,-102,56,0,0,0];
	END_MODULE

	MODULE $NoName (Parent := "M8VFD800",
	            ParentModPortId := 1,
	            CatalogNumber := "RHINOBP-DRIVE-PERIPHERAL-MODULE",
	            Vendor := 1,
	            ProductType := 0,
	            ProductCode := 28,
	            Major := 1,
	            Minor := 1,
	            UserDefinedVendor := 1,
	            UserDefinedProductType := 143,
	            UserDefinedProductCode := 32928,
	            UserDefinedMajor := 1,
	            UserDefinedMinor := 1,
	            Slot := 13,
	            Mode := 2#0000_0000_0000_0000,
	            CompatibleModule := 0,
	            KeyMask := 2#0000_0000_0000_0000,
	            ShutdownParentOnFault := 0,
	            DrivesADCMode := 1,
	            DrivesADCEnabled := 0,
	            UserDefinedCatalogNumber := "EtherNet/IP")
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>RHINOBP-DRIVE-PERIPHERAL-MODULE</CatNum><Port13DeviceDefinition>0001000000A000000080000100000000000100010101    0001020100010000</Port13DeviceDefinition><Port13HLP_Size>0</Port13HLP_Size><Port13Type>EtherNet/IP</Port13Type><Port13CCV>-1760611318</Port13CCV><Port13CCVInfo>1,1,1,1,-1760611318,0,0,0,0,</Port13CCVInfo><ConfigID>100</ConfigID></public>___]]]
			ConfigData := [8,6,1];
			ConfigScript (Size := 724) := [-48,2,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,32,2,0,0,8,21,0,0,0,1,0,0,0,1,0,0,0
		,11,0,0,0,16,4,32,-97,37,0,0,0,48,2,3,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,1,0,48,9,8,2,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,2,0,48,9,10,2,0,0
		,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,3,0,48,9,37,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,4,0,48,9,23,2,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,5
		,0,48,9,25,2,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,17,0,48,9,2,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,18,0,48,9,15,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-97,37,0,19,0,48,9,7,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,20,0,48,9,-87,3,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,21,0,48,9,8,2,0,0
		,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,22,0,48,9,10,2,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,23,0,48,9,1,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0
		,24,0,48,9,3,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,36,0,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,38,0,48,9,10,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-97,37,0,39,0,48,9,10,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,40,0,48,9,20,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,41,0,48,9,85,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,42,0,48,9,-1,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,43,0,48,9,-1,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37
		,0,44,0,48,9,-1,0,0,0,1,0,0,0,46,0,0,0,16,4,32,-110,37,0,0,0,48,31,2,0,16,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32
		,0,32,0,32,0,32,0,45,0,0,0,8,101,0,0,0,1,0,0,0,6,0,0,0,24,0,0,0,16,3,32,-110,36,0,48,38,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,64,0,0,0,0,0,0,36,0,0,0,8
		,61,0,0,0,1,0,0,0,1,0,0,0,11,0,0,0,16,4,32,-105,37,0,0,0,48,3,3,3,0,0,0,-56,-81,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-60,-47,56,49
		,106,73,17,-21,-124,-98,0,80,-74,-22,-102,56,0,0,0];
	END_MODULE

	MODULE $NoName (Parent := "M8VFD800",
	            ParentModPortId := 1,
	            CatalogNumber := "RHINOBP-DRIVE-PERIPHERAL-MODULE",
	            Vendor := 1,
	            ProductType := 0,
	            ProductCode := 28,
	            Major := 1,
	            Minor := 1,
	            UserDefinedVendor := 1,
	            UserDefinedProductType := 143,
	            UserDefinedProductCode := 33184,
	            UserDefinedMajor := 2,
	            UserDefinedMinor := 5,
	            Slot := 14,
	            Mode := 2#0000_0000_0000_0000,
	            CompatibleModule := 0,
	            KeyMask := 2#0000_0000_0000_0000,
	            ShutdownParentOnFault := 0,
	            DrivesADCMode := 1,
	            DrivesADCEnabled := 0,
	            UserDefinedCatalogNumber := "DeviceLogix")
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>RHINOBP-DRIVE-PERIPHERAL-MODULE</CatNum><Port14DeviceDefinition>0001000000A000000081000100000000000100010502    0001050200010000</Port14DeviceDefinition><Port14CCV>0</Port14CCV><Port14CCVInfo>1,0,0,0,0,0,0,0,0,</Port14CCVInfo><Port14HLP_Size>40</Port14HLP_Size><Port14HLP_DataBlock1>1F0002000000010008000000010001000000000028000E0000000100FF0300000000000000000000</Port14HLP_DataBlock1><Port14Type>DeviceLogix</Port14Type><ConfigID>100</ConfigID></public>___]]]
			ConfigData := [8,6,1];
			ConfigScript (Size := 1412) := [-128,5,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,-41,4,0,0,8,11,0,0,0,1,0,0,0,1,0
		,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,2,0,3,0,0,2,1,3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,3,0,1,0,0,31,36,2,0,16,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32
		,0,32,0,32,0,32,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,4,0,3,1,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0
		,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,5,0,3,12,0,9,4,0,0,0,0,4,0,0,0,0
		,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,6,0,3,23,0,9,4
		,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48
		,5,7,0,3,34,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32
		,-96,36,1,48,5,8,0,3,45,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,3,52,0,9,4,0,0,0,0,4,5,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0
		,74,0,0,0,16,3,32,-96,36,1,48,5,9,0,3,58,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0
		,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,10,0,3,69,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0
		,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,11,0,3,80,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0
		,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,12,0,3,91,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0
		,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,13,0,3,102,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0
		,0,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,14,0,1,0,0,31,4,2,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,15
		,0,46,13,0,2,10,0,-128,5,3,33,0,14,3,36,1,0,46,13,0,2,10,0,-128,5,3,33,0,62,3,36,0,0,46,13,0,2,8,0,-128,81,2,32,55,36,1,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,16,0,46,13,0,2,33,0,-128,76,2,32,55,36,1,3,0,0,0,1,0,-1,1,1,101,110,103,-38
		,4,0,9,83,67,78,95,67,70,71,95,49,0,46,13,0,2,15,0,-128,80,2,32,55,36,1,0,4,0,0,0,0,0,0,0,0,0,0,0,28,0,0,0,8,60,0,0,0,1,0,0,0,1,0,0,0,11,0,0
		,0,16,4,32,-105,37,0,0,0,48,3,1,45,0,0,0,8,101,0,0,0,1,0,0,0,6,0,0,0,24,0,0,0,16,3,32,-110,36,0,48,38,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,64,0,0,0
		,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,65,75,-18,98,106,73,17,-21,-124,-98,0,80,-74,-22,-102,56,0,0,0];
	END_MODULE

	MODULE M8VFD801 (Parent := "Local",
	                 ParentModPortId := 3,
	                 CatalogNumber := "PowerFlex 755-EENET",
	                 Vendor := 1,
	                 ProductType := 143,
	                 ProductCode := 2192,
	                 Major := 14,
	                 Minor := 4,
	                 PortLabel := "A1",
	                 Slot := 0,
	                 NodeAddress := "10.10.20.86",
	                 CommMethod := 536870913,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111,
	                 DrivesADCMode := 1,
	                 DrivesADCEnabled := 0,
	                 SafetyEnabled := 0)
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 755-EENET</CatNum><AOPVersion>401201000</AOPVersion><DriveConfigCode>8</DriveConfigCode><PromptImport>0</PromptImport><CommModulePort>13</CommModulePort><LgxVersion>30</LgxVersion><UsingNAT>0</UsingNAT><CommModuleMajorRev>1</CommModuleMajorRev><CommModuleMinorRev>1</CommModuleMinorRev><Port0HLP_Size>0</Port0HLP_Size><Port0Type>PowerFlex 755</Port0Type><IO_XML_INPUT>&lt;DataTypes&gt;&lt;DataType Name=$QAB:PowerFlex755_E_C20A7F24:I:0$Q Class=$QIO$Q&gt;&lt;Members&gt;&lt;Member Name=$Qpad$Q DataType=$QDINT$Q Hidden=$Q1$Q/&gt;&lt;Member Name=$QDriveStatus$Q DataType=$QDINT$Q Radix=$QBinary$Q/&gt;&lt;Member Name=$QDriveStatus_Ready$Q DataType=$QBIT$Q BitNumber=$Q0$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Active$Q DataType=$QBIT$Q BitNumber=$Q1$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_CommandDir$Q DataType=$QBIT$Q BitNumber=$Q2$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_ActualDir$Q DataType=$QBIT$Q BitNumber=$Q3$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Accelerating$Q DataType=$QBIT$Q BitNumber=$Q4$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Decelerating$Q DataType=$QBIT$Q BitNumber=$Q5$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Alarm$Q DataType=$QBIT$Q BitNumber=$Q6$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Faulted$Q DataType=$QBIT$Q BitNumber=$Q7$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_AtSpeed$Q DataType=$QBIT$Q BitNumber=$Q8$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Manual$Q DataType=$QBIT$Q BitNumber=$Q9$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_SpdRefBit0$Q DataType=$QBIT$Q BitNumber=$Q10$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_SpdRefBit1$Q DataType=$QBIT$Q BitNumber=$Q11$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_SpdRefBit2$Q DataType=$QBIT$Q BitNumber=$Q12$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_SpdRefBit3$Q DataType=$QBIT$Q BitNumber=$Q13$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_SpdRefBit4$Q DataType=$QBIT$Q BitNumber=$Q14$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Running$Q DataType=$QBIT$Q BitNumber=$Q16$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Jogging$Q DataType=$QBIT$Q BitNumber=$Q17$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Stopping$Q DataType=$QBIT$Q BitNumber=$Q18$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_DCBraking$Q DataType=$QBIT$Q BitNumber=$Q19$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_DBActive$Q DataType=$QBIT$Q BitNumber=$Q20$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_SpeedMode$Q DataType=$QBIT$Q BitNumber=$Q21$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_PositionMode$Q DataType=$QBIT$Q BitNumber=$Q22$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_TorqueMode$Q DataType=$QBIT$Q BitNumber=$Q23$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_AtZeroSpeed$Q DataType=$QBIT$Q BitNumber=$Q24$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_AtHome$Q DataType=$QBIT$Q BitNumber=$Q25$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_AtLimit$Q DataType=$QBIT$Q BitNumber=$Q26$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_CurrLimit$Q DataType=$QBIT$Q BitNumber=$Q27$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_BusFrqReg$Q DataType=$QBIT$Q BitNumber=$Q28$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_EnableOn$Q DataType=$QBIT$Q BitNumber=$Q29$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_MotorOL$Q DataType=$QBIT$Q BitNumber=$Q30$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDriveStatus_Regen$Q DataType=$QBIT$Q BitNumber=$Q31$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QFeedback$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QCommandedSpdRef$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QElapsedRunTime$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QOutputCurrent$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QConditionSts1$Q DataType=$QDINT$Q Radix=$QBinary$Q/&gt;&lt;Member Name=$QConditionSts1_PowerLoss$Q DataType=$QBIT$Q BitNumber=$Q0$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_UnderVoltage$Q DataType=$QBIT$Q BitNumber=$Q1$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_MotorOL$Q DataType=$QBIT$Q BitNumber=$Q2$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_LoadLoss$Q DataType=$QBIT$Q BitNumber=$Q3$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_InPhaseLoss$Q DataType=$QBIT$Q BitNumber=$Q4$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_OutPhaseLoss$Q DataType=$QBIT$Q BitNumber=$Q5$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_DecelInhib$Q DataType=$QBIT$Q BitNumber=$Q6$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_ShearPin1$Q DataType=$QBIT$Q BitNumber=$Q7$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_ShearPin2$Q DataType=$QBIT$Q BitNumber=$Q8$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_PriFdbkLoss$Q DataType=$QBIT$Q BitNumber=$Q9$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_AltFdbkLoss$Q DataType=$QBIT$Q BitNumber=$Q10$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_AuxFdbkLoss$Q DataType=$QBIT$Q BitNumber=$Q11$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_PosFdbkLoss$Q DataType=$QBIT$Q BitNumber=$Q12$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_ExtPrchrgErr$Q DataType=$QBIT$Q BitNumber=$Q13$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QConditionSts1_GndWarning$Q DataType=$QBIT$Q BitNumber=$Q14$Q Target=$QConditionSts1$Q&gt;&lt;/Member&gt;&lt;Member Name=$QMaxFwdSpeed$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QMinFwdSpeed$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QOutputFrequency$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QMtrVelFdbk$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;/Members&gt;&lt;/DataType&gt;&lt;/DataTypes&gt;</IO_XML_INPUT><IO_XML_OUTPUT>&lt;DataTypes&gt;&lt;DataType Name=$QAB:PowerFlex755_E_223B4713:O:0$Q Class=$QIO$Q&gt;&lt;Members&gt;&lt;Member Name=$QLogicCommand$Q DataType=$QDINT$Q Radix=$QBinary$Q/&gt;&lt;Member Name=$QLogicCommand_Stop$Q DataType=$QBIT$Q BitNumber=$Q0$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_Start$Q DataType=$QBIT$Q BitNumber=$Q1$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_Jog1$Q DataType=$QBIT$Q BitNumber=$Q2$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_ClearFaults$Q DataType=$QBIT$Q BitNumber=$Q3$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_Forward$Q DataType=$QBIT$Q BitNumber=$Q4$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_Reverse$Q DataType=$QBIT$Q BitNumber=$Q5$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_Manual$Q DataType=$QBIT$Q BitNumber=$Q6$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_AccelTime1$Q DataType=$QBIT$Q BitNumber=$Q8$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_AccelTime2$Q DataType=$QBIT$Q BitNumber=$Q9$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_DecelTime1$Q DataType=$QBIT$Q BitNumber=$Q10$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_DecelTime2$Q DataType=$QBIT$Q BitNumber=$Q11$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_SpdRefSel0$Q DataType=$QBIT$Q BitNumber=$Q12$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_SpdRefSel1$Q DataType=$QBIT$Q BitNumber=$Q13$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_SpdRefSel2$Q DataType=$QBIT$Q BitNumber=$Q14$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_CoastStop$Q DataType=$QBIT$Q BitNumber=$Q16$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_CLimitStop$Q DataType=$QBIT$Q BitNumber=$Q17$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_Run$Q DataType=$QBIT$Q BitNumber=$Q18$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QLogicCommand_Jog2$Q DataType=$QBIT$Q BitNumber=$Q19$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QReference$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QMaxFwdSpeed$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QMinFwdSpeed$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QMaximumFreq$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QAccelTime1$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;Member Name=$QDecelTime1$Q DataType=$QREAL$Q Radix=$QDecimal$Q/&gt;&lt;/Members&gt;&lt;/DataType&gt;&lt;/DataTypes&gt;</IO_XML_OUTPUT><DriveRatingCode>1174407600</DriveRatingCode><DriveRatingOptions>1</DriveRatingOptions><Port0DeviceDefinition>0002000000900000000800010000000000010001040E    0002040E01010002000100000000460009B000000001</Port0DeviceDefinition><Port0CCV>626074017</Port0CCV><Port0CCVInfo>1,1,1,1,626074017,0,0,0,0,</Port0CCVInfo><ConfigID>115</ConfigID></public>___]]]
			ConfigData := [360,0,6,0,1,0,2480,17920,0,0,0,0,0,0,0,0,520,0,522,0,37,0,535,0,537,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,0,15,0,7,0,937,0,520,0
		,522,0,1,0,3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			ConfigScript (Size := 2652) := [88,10,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,-91,9,0,0,8,10,0,0,0,1,0,0,0,1,0,0
		,0,74,0,0,0,16,3,32,-98,36,1,48,5,2,0,3,0,0,2,1,3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,3,0,3,44,1,9,4,0,0,0,0,4,0,0,0,0,4,1,0,0,0,0,3,49,1,9,4,1,0,0,0,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,4,0,47,0,0,5,1,1,0,3,0,0,1,2,0,0,0,1,0,0,2,1,0,0,2,1,0,1,1,2,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,5,0,3,0,0,2,1,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,6,0,1,0,0,31,36,2,0,16,0,80,0,111,0,119,0,101
		,0,114,0,70,0,108,0,101,0,120,0,32,0,55,0,53,0,53,0,32,0,32,0,32,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98
		,36,1,48,5,7,0,6,1,0,6,24,7,0,100,0,2,0,8,0,65,0,109,0,112,0,115,0,32,0,32,0,32,0,32,0,0,6,2,0,6,24,11,0,100,0,2,0,8,0,66,0,117,0,115,0,32
		,0,86,0,68,0,67,0,32,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,8,0,6,3,0,6,24,8,0,100,0,2,0,8,0,79,0,117,0,116,0,32,0,86,0,108,0,116
		,0,115,0,0,6,4,0,6,24,9,0,100,0,2,0,8,0,79,0,117,0,116,0,32,0,80,0,119,0,114,0,32,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,9,0,6
		,5,0,6,24,14,0,100,0,2,0,8,0,69,0,108,0,112,0,32,0,107,0,87,0,72,0,114,0,0,6,6,0,6,24,5,0,100,0,2,0,8,0,84,0,114,0,113,0,32,0,67,0,117
		,0,114,0,32,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,10,0,3,70,0,9,4,1,0,0,0,0,3,25,0,9,4,0,0,-26,67,4,-51,76,92,67,4,0,0,112,66
		,4,0,32,-33,68,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,11,0,3,30,0,9,4,0,0,72,67,0,3,71
		,0,9,4,0,0,72,66,0,3,73,0,9,4,-51,-52,76,64,4,0,0,0,0,4,-20,81,92,66,4,0,0,0,64,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32
		,-98,36,1,48,5,12,0,3,77,0,9,4,0,0,0,0,4,0,0,0,0,4,-51,-52,76,64,0,3,81,0,9,4,0,0,0,0,4,0,0,0,0,0,3,86,0,9,4,102,102,-8,65,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,13,0,3,87,0,9,4,-51,-52,76,64,4,123,20,-96,65,4,123,20,-96,65,0,3,93,0,9,4
		,113,61,-80,65,0,3,110,0,9,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,14,0,3,120,0,9,4,123
		,20,-96,65,0,3,109,2,9,4,0,0,112,65,0,3,36,0,9,4,0,0,-26,67,4,0,0,2,67,4,0,0,0,64,0,3,43,0,9,4,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0
		,0,0,16,3,32,-98,36,1,48,5,15,0,3,44,0,9,4,51,51,-77,62,0,3,60,0,9,4,102,102,70,64,4,102,102,70,64,4,0,0,-26,66,4,0,0,112,65,0,3,8
		,2,9,4,0,0,112,66,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,16,0,3,9,2,9,4,0,0,112,-62,0,3,73,1,9,4,0,0,112
		,66,0,3,119,1,9,4,-35,-124,59,68,0,3,127,1,9,4,51,51,83,64,0,3,-118,1,9,4,0,0,120,67,0,3,-90,1,9,4,0,0,-70,67,0,0,0,0,0,1,0,0,0,74,0,0
		,0,16,3,32,-98,36,1,48,5,17,0,3,-89,1,9,4,0,0,-70,67,0,3,-76,1,9,4,0,0,120,67,0,3,-73,1,9,4,0,0,120,67,0,3,-61,1,9,4,0,0,52,67,0,3,-58
		,1,9,4,0,0,52,67,0,3,-51,1,9,4,0,0,-106,67,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,18,0,3,-45,1,9,4,0,0,-128,64,0,3,12,2,9,4,0,0,32
		,65,4,-113,-62,117,61,0,3,35,2,9,4,0,0,112,66,0,3,40,2,9,4,0,0,112,66,0,3,44,2,9,4,0,0,32,65,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98
		,36,1,48,5,19,0,3,45,2,9,4,0,0,32,65,0,3,52,2,9,4,0,0,112,66,0,3,59,2,9,4,0,0,-96,64,4,0,0,32,65,4,0,0,-96,65,4,0,0,-16,65,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,20,0,3,63,2,9,4,0,0,32,66,4,0,0,72,66,4,0,0,112,66,0,3,90,2,9,4,0,0,112,66,0,3,94
		,2,9,4,0,0,112,66,0,3,125,0,9,4,-119,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,21,0,3,126,0,9,4,3,0,0,0,0,3,124
		,2,9,4,0,0,32,65,0,3,-122,2,9,4,0,-128,59,69,0,3,-128,0,9,4,-119,0,0,0,4,3,0,0,0,0,3,-120,2,9,4,0,0,32,65,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0
		,0,16,3,32,-98,36,1,48,5,22,0,3,-33,2,9,4,0,0,-64,64,0,3,17,3,9,4,0,0,-16,65,4,0,0,-16,-63,0,3,56,3,9,4,-102,-103,-103,62,0,3,81,4
		,9,4,-119,65,0,64,0,3,87,4,9,4,-119,65,0,64,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,23,0,3,3,6,9,4,0,0,0,64,4,0,0,32,65,0
		,3,7,6,9,4,-51,-52,76,63,4,0,0,0,63,4,0,0,-8,66,0,3,25,6,9,4,-102,-103,25,62,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32
		,-98,36,1,48,5,24,0,3,26,6,9,4,-113,-62,117,61,0,3,57,6,9,4,0,0,-16,65,4,0,0,-16,-63,0,3,93,6,9,4,0,0,112,66,0,3,105,6,9,4,0,0,112,66
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,25,0,3,44,0,9,4,51,51,-77,62,0,3,60,0,9,4,102,102,70,64,4,102
		,102,70,64,0,3,73,0,9,4,-51,-52,76,64,4,0,0,0,0,4,-20,81,92,66,0,3,79,0,9,4,-51,-52,76,64,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98
		,36,1,48,5,26,0,3,79,0,9,4,-51,-52,76,64,0,3,87,0,9,4,-51,-52,76,64,0,3,46,1,9,4,1,0,0,0,0,3,73,1,9,4,0,0,112,66,0,3,33,2,9,4,109,3,0,0,0
		,3,35,2,9,4,0,0,112,66,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,27,0,3,35,2,9,4,0,0,112,66,0,3,40,2,9,4,0,0,112,66,0,3,52,2,9,4,0,0,112
		,66,0,3,65,2,9,4,0,0,112,66,0,3,90,2,9,4,0,0,112,66,0,3,94,2,9,4,0,0,112,66,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,28,0,1,0,0,31,36
		,2,0,16,0,80,0,111,0,119,0,101,0,114,0,70,0,108,0,101,0,120,0,32,0,55,0,53,0,53,0,32,0,32,0,32,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,29,0,6,1,0,6,24,7,0,100,0,2,0,8,0,65,0,109,0,112,0,115,0,32,0,32,0,32,0,32,0,0,6,2,0,6,24,11,0
		,100,0,2,0,8,0,66,0,117,0,115,0,32,0,86,0,68,0,67,0,32,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,30,0,6,3,0,6,24,8,0,100,0,2,0,8,0
		,79,0,117,0,116,0,32,0,86,0,108,0,116,0,115,0,0,6,4,0,6,24,9,0,100,0,2,0,8,0,79,0,117,0,116,0,32,0,80,0,119,0,114,0,32,0,0,0,0,0,0,1,0
		,0,0,74,0,0,0,16,3,32,-98,36,1,48,5,31,0,6,5,0,6,24,14,0,100,0,2,0,8,0,69,0,108,0,112,0,32,0,107,0,87,0,72,0,114,0,0,6,6,0,6,24,5,0,100
		,0,2,0,8,0,84,0,114,0,113,0,32,0,67,0,117,0,114,0,32,0,0,0,0,0,0,0,0,0,45,0,0,0,8,101,0,0,0,1,0,0,0,6,0,0,0,24,0,0,0,16,3,32,-110,36,0,48,38
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,64,0,0,0,0,0,0,36,0,0,0,8,61,0,0,0,1,0,0,0,1,0,0,0,11,0,0,0,16,4,32,-105,37,0,0,0,48,3,3,3,0,0,0,-56,-81,0,0,29,0
		,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-127,85,-77,-79,106,94,17,-21,-124,-98,0,80,-74,-22,-102,56,0,0,0];
			CONNECTION Output (Rate := 20000,
			                   InputCxnPoint := 1,
			                   InputSize := 44,
			                   OutputCxnPoint := 2,
			                   OutputSize := 28,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [8188,553649356,0.00000000e+000,7.00000000e+000,4.45311993e-001,0.00000000e+000,2,6.00000000e+001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000];
					OutputData  := [16,7.00000000e+000,6.00000000e+001,0.00000000e+000,6.00000000e+001,1.00000000e+001,1.00000000e+001
		];
			END_CONNECTION

	END_MODULE

	MODULE $NoName (Parent := "M8VFD801",
	            ParentModPortId := 1,
	            CatalogNumber := "RHINOBP-DRIVE-PERIPHERAL-MODULE",
	            Vendor := 1,
	            ProductType := 0,
	            ProductCode := 28,
	            Major := 1,
	            Minor := 1,
	            UserDefinedVendor := 1,
	            UserDefinedProductType := 143,
	            UserDefinedProductCode := 767,
	            UserDefinedMajor := 2,
	            UserDefinedMinor := 7,
	            Slot := 1,
	            Mode := 2#0000_0000_0000_0000,
	            CompatibleModule := 0,
	            KeyMask := 2#0000_0000_0000_0000,
	            ShutdownParentOnFault := 0,
	            DrivesADCMode := 1,
	            DrivesADCEnabled := 0,
	            UserDefinedCatalogNumber := "20-HIM-x6")
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>RHINOBP-DRIVE-PERIPHERAL-MODULE</CatNum><Port1DeviceDefinition>0001000000FF00000002000100000000000100010702    0001070200010000</Port1DeviceDefinition><Port1CCV>-139986098</Port1CCV><Port1CCVInfo>1,1,1,1,-139986098,0,0,0,0,</Port1CCVInfo><Port1HLP_Size>0</Port1HLP_Size><Port1Type>20-HIM-x6</Port1Type><ConfigID>100</ConfigID></public>___]]]
			ConfigData := [8,6,1];
			ConfigScript (Size := 204) := [-56,0,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,62,0,0,0,8,20,0,0,0,1,0,0,0,1,0,0,0
		,11,0,0,0,16,4,32,-109,37,0,0,0,48,2,3,1,0,0,0,26,0,0,0,16,4,32,-110,37,0,0,0,48,5,72,73,77,32,32,32,32,32,32,32,32,32,32,32,32,32
		,0,0,45,0,0,0,8,101,0,0,0,1,0,0,0,6,0,0,0,24,0,0,0,16,3,32,-110,36,0,48,38,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,64,0,0,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0
		,0,0,-128,0,0,0,-117,82,85,-10,106,94,17,-21,-124,-98,0,80,-74,-22,-102,56,0,0,0];
	END_MODULE

	MODULE $NoName (Parent := "M8VFD801",
	            ParentModPortId := 1,
	            CatalogNumber := "RHINOBP-DRIVE-PERIPHERAL-MODULE",
	            Vendor := 1,
	            ProductType := 0,
	            ProductCode := 28,
	            Major := 1,
	            Minor := 1,
	            UserDefinedVendor := 1,
	            UserDefinedProductType := 143,
	            UserDefinedProductCode := 32928,
	            UserDefinedMajor := 1,
	            UserDefinedMinor := 1,
	            Slot := 13,
	            Mode := 2#0000_0000_0000_0000,
	            CompatibleModule := 0,
	            KeyMask := 2#0000_0000_0000_0000,
	            ShutdownParentOnFault := 0,
	            DrivesADCMode := 1,
	            DrivesADCEnabled := 0,
	            UserDefinedCatalogNumber := "EtherNet/IP")
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>RHINOBP-DRIVE-PERIPHERAL-MODULE</CatNum><Port13DeviceDefinition>0001000000A000000080000100000000000100010101    0001020100010000</Port13DeviceDefinition><Port13HLP_Size>0</Port13HLP_Size><Port13Type>EtherNet/IP</Port13Type><Port13CCV>-350845138</Port13CCV><Port13CCVInfo>1,1,1,1,-350845138,0,0,0,0,</Port13CCVInfo><ConfigID>100</ConfigID></public>___]]]
			ConfigData := [8,6,1];
			ConfigScript (Size := 724) := [-48,2,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,32,2,0,0,8,21,0,0,0,1,0,0,0,1,0,0,0
		,11,0,0,0,16,4,32,-97,37,0,0,0,48,2,3,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,1,0,48,9,8,2,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,2,0,48,9,10,2,0,0
		,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,3,0,48,9,37,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,4,0,48,9,23,2,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,5
		,0,48,9,25,2,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,17,0,48,9,2,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,18,0,48,9,15,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-97,37,0,19,0,48,9,7,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,20,0,48,9,-87,3,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,21,0,48,9,8,2,0,0
		,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,22,0,48,9,10,2,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,23,0,48,9,1,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0
		,24,0,48,9,3,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,36,0,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,38,0,48,9,10,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-97,37,0,39,0,48,9,10,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,40,0,48,9,20,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,41,0,48,9,86,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,42,0,48,9,-1,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37,0,43,0,48,9,-1,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-97,37
		,0,44,0,48,9,-1,0,0,0,1,0,0,0,46,0,0,0,16,4,32,-110,37,0,0,0,48,31,2,0,16,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32
		,0,32,0,32,0,32,0,45,0,0,0,8,101,0,0,0,1,0,0,0,6,0,0,0,24,0,0,0,16,3,32,-110,36,0,48,38,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,64,0,0,0,0,0,0,36,0,0,0,8
		,61,0,0,0,1,0,0,0,1,0,0,0,11,0,0,0,16,4,32,-105,37,0,0,0,48,3,3,3,0,0,0,-56,-81,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-117,82,85,-9
		,106,94,17,-21,-124,-98,0,80,-74,-22,-102,56,0,0,0];
	END_MODULE

	MODULE $NoName (Parent := "M8VFD801",
	            ParentModPortId := 1,
	            CatalogNumber := "RHINOBP-DRIVE-PERIPHERAL-MODULE",
	            Vendor := 1,
	            ProductType := 0,
	            ProductCode := 28,
	            Major := 1,
	            Minor := 1,
	            UserDefinedVendor := 1,
	            UserDefinedProductType := 143,
	            UserDefinedProductCode := 33184,
	            UserDefinedMajor := 2,
	            UserDefinedMinor := 5,
	            Slot := 14,
	            Mode := 2#0000_0000_0000_0000,
	            CompatibleModule := 0,
	            KeyMask := 2#0000_0000_0000_0000,
	            ShutdownParentOnFault := 0,
	            DrivesADCMode := 1,
	            DrivesADCEnabled := 0,
	            UserDefinedCatalogNumber := "DeviceLogix")
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>RHINOBP-DRIVE-PERIPHERAL-MODULE</CatNum><Port14DeviceDefinition>0001000000A000000081000100000000000100010502    0001050200010000</Port14DeviceDefinition><Port14CCV>0</Port14CCV><Port14CCVInfo>1,0,0,0,0,0,0,0,0,</Port14CCVInfo><Port14HLP_Size>40</Port14HLP_Size><Port14HLP_DataBlock1>1F0002000000010008000000010001000000000028000E0000000100FF0300000000000000000000</Port14HLP_DataBlock1><Port14Type>DeviceLogix</Port14Type><ConfigID>100</ConfigID></public>___]]]
			ConfigData := [8,6,1];
			ConfigScript (Size := 1412) := [-128,5,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,-41,4,0,0,8,11,0,0,0,1,0,0,0,1,0
		,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,2,0,3,0,0,2,1,3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,3,0,1,0,0,31,36,2,0,16,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32,0,32
		,0,32,0,32,0,32,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,4,0,3,1,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0
		,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,5,0,3,12,0,9,4,0,0,0,0,4,0,0,0,0
		,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,6,0,3,23,0,9,4
		,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48
		,5,7,0,3,34,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32
		,-96,36,1,48,5,8,0,3,45,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,3,52,0,9,4,0,0,0,0,4,5,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0
		,74,0,0,0,16,3,32,-96,36,1,48,5,9,0,3,58,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0
		,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,10,0,3,69,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0
		,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,11,0,3,80,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0
		,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,12,0,3,91,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0
		,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,4,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,13,0,3,102,0,9,4,0,0,0,0,4,0,0,0,0,4,0,0,0
		,0,4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,14,0,1,0,0,31,4,2,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,15
		,0,46,13,0,2,10,0,-128,5,3,33,0,14,3,36,1,0,46,13,0,2,10,0,-128,5,3,33,0,62,3,36,0,0,46,13,0,2,8,0,-128,81,2,32,55,36,1,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,74,0,0,0,16,3,32,-96,36,1,48,5,16,0,46,13,0,2,33,0,-128,76,2,32,55,36,1,3,0,0,0,1,0,-1,1,1,101,110,103,-38
		,4,0,9,83,67,78,95,67,70,71,95,49,0,46,13,0,2,15,0,-128,80,2,32,55,36,1,0,4,0,0,0,0,0,0,0,0,0,0,0,28,0,0,0,8,60,0,0,0,1,0,0,0,1,0,0,0,11,0,0
		,0,16,4,32,-105,37,0,0,0,48,3,1,45,0,0,0,8,101,0,0,0,1,0,0,0,6,0,0,0,24,0,0,0,16,3,32,-110,36,0,48,38,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,64,0,0,0
		,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,28,116,99,-41,106,94,17,-21,-124,-98,0,80,-74,-22,-102,56,0,0,0];
	END_MODULE

	MODULE M8VFD802 (Parent := "Local",
	                 ParentModPortId := 3,
	                 CatalogNumber := "PowerFlex 525-EENET",
	                 Vendor := 1,
	                 ProductType := 150,
	                 ProductCode := 9,
	                 Major := 6,
	                 Minor := 1,
	                 PortLabel := "A1",
	                 Slot := 0,
	                 NodeAddress := "10.10.20.87",
	                 CommMethod := 536870913,
	                 Mode := 2#0000_0000_0000_0000,
	                 CompatibleModule := 1,
	                 KeyMask := 2#0000_0000_0001_1111,
	                 DrivesADCMode := 1,
	                 DrivesADCEnabled := 0,
	                 SafetyEnabled := 0)
			ExtendedProp := [[[___<public><Vendor>Rockwell Automation/Allen-Bradley</Vendor><CatNum>PowerFlex 525-EENET</CatNum><InputDataTag>&lt;DataType Name=$QAB:PowerFlex525V_E_9561D445:I:0$Q Class=$QIO$Q&gt;&lt;Members&gt;&lt;Member Name=$Qpad$Q DataType=$QDINT$Q Hidden=$Q1$Q /&gt;&lt;Member Name=$QDriveStatus$Q DataType=$QINT$Q Radix=$QBinary$Q /&gt;&lt;Member Name=$QReady$Q DataType=$QBIT$Q BitNumber=$Q0$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QActive$Q DataType=$QBIT$Q BitNumber=$Q1$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QCommandDir$Q DataType=$QBIT$Q BitNumber=$Q2$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QActualDir$Q DataType=$QBIT$Q BitNumber=$Q3$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QAccelerating$Q DataType=$QBIT$Q BitNumber=$Q4$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDecelerating$Q DataType=$QBIT$Q BitNumber=$Q5$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QFaulted$Q DataType=$QBIT$Q BitNumber=$Q7$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QAtReference$Q DataType=$QBIT$Q BitNumber=$Q8$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QCommFreqCnt$Q DataType=$QBIT$Q BitNumber=$Q9$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QCommLogicCnt$Q DataType=$QBIT$Q BitNumber=$Q10$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QParmsLocked$Q DataType=$QBIT$Q BitNumber=$Q11$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDigIn1Active$Q DataType=$QBIT$Q BitNumber=$Q12$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDigIn2Active$Q DataType=$QBIT$Q BitNumber=$Q13$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDigIn3Active$Q DataType=$QBIT$Q BitNumber=$Q14$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDigIn4Active$Q DataType=$QBIT$Q BitNumber=$Q15$Q Target=$QDriveStatus$Q&gt;&lt;/Member&gt;&lt;Member Name=$QOutputFreq$Q DataType=$QINT$Q Radix=$QDecimal$Q /&gt;&lt;Member Name=$QCommandedFreq$Q DataType=$QINT$Q Radix=$QDecimal$Q /&gt;&lt;Member Name=$QElapsedRunTime$Q DataType=$QINT$Q Radix=$QDecimal$Q /&gt;&lt;Member Name=$QOutputCurrent$Q DataType=$QINT$Q Radix=$QDecimal$Q /&gt;&lt;Member Name=$QFault1Code$Q DataType=$QINT$Q Radix=$QDecimal$Q /&gt;&lt;/Members&gt;&lt;/DataType&gt;</InputDataTag><OutputDataTag>&lt;DataType Name=$QAB:PowerFlex525V_E_5483BAFD:O:0$Q Class=$QIO$Q&gt;&lt;Members&gt;&lt;Member Name=$QLogicCommand$Q DataType=$QINT$Q Radix=$QBinary$Q /&gt;&lt;Member Name=$QStop$Q DataType=$QBIT$Q BitNumber=$Q0$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QStart$Q DataType=$QBIT$Q BitNumber=$Q1$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QJog$Q DataType=$QBIT$Q BitNumber=$Q2$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QClearFaults$Q DataType=$QBIT$Q BitNumber=$Q3$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QForward$Q DataType=$QBIT$Q BitNumber=$Q4$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QReverse$Q DataType=$QBIT$Q BitNumber=$Q5$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QForceKeypadCtrl$Q DataType=$QBIT$Q BitNumber=$Q6$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QMOPIncrement$Q DataType=$QBIT$Q BitNumber=$Q7$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QAccelRate1$Q DataType=$QBIT$Q BitNumber=$Q8$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QAccelRate2$Q DataType=$QBIT$Q BitNumber=$Q9$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDecelRate1$Q DataType=$QBIT$Q BitNumber=$Q10$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QDecelRate2$Q DataType=$QBIT$Q BitNumber=$Q11$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QFreqSel01$Q DataType=$QBIT$Q BitNumber=$Q12$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QFreqSel02$Q DataType=$QBIT$Q BitNumber=$Q13$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QFreqSel03$Q DataType=$QBIT$Q BitNumber=$Q14$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QMOPDecrement$Q DataType=$QBIT$Q BitNumber=$Q15$Q Target=$QLogicCommand$Q&gt;&lt;/Member&gt;&lt;Member Name=$QFreqCommand$Q DataType=$QINT$Q Radix=$QDecimal$Q /&gt;&lt;Member Name=$QAccelTime1$Q DataType=$QINT$Q Radix=$QDecimal$Q /&gt;&lt;Member Name=$QDecelTime1$Q DataType=$QINT$Q Radix=$QDecimal$Q /&gt;&lt;/Members&gt;&lt;/DataType&gt;</OutputDataTag><ConnectedCommModule>0</ConnectedCommModule><PrimaryModulePort>0</PrimaryModulePort><ConfigCode>201</ConfigCode><LgxVersion>30</LgxVersion><ConfigID>115</ConfigID></public>___]]]
			ConfigData := [62,0,6,0,1,0,201,0,41,42,0,0,2,19,3,7,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
			ConfigScript (Size := 2812) := [-8,10,0,0,4,0,0,0,0,0,0,0,0,0,0,0,25,0,0,0,8,-106,0,0,0,1,0,0,0,1,0,0,0,8,0,0,0,75,2,32,-110,36,0,-1,-1,0,0,0,71,10,0,0,8,20,0,0,0,1,0,0,0,1,0,0
		,0,9,0,0,0,16,3,32,-109,36,0,48,2,3,1,0,0,0,10,0,0,0,16,3,32,-109,36,41,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,42,48,9,10,0,1,0,0,0
		,10,0,0,0,16,3,32,-109,36,46,48,9,5,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,47,48,9,15,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-128,48,9,1,0,1
		,0,0,0,10,0,0,0,16,3,32,-109,36,-127,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-126,48,9,10,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-125
		,48,9,20,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-124,48,9,87,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-123,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109
		,36,-122,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-121,48,9,-1,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-103,48,9,41,0,1,0,0,0,10,0,0,0
		,16,3,32,-109,36,-102,48,9,42,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-99,48,9,2,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-98,48,9,19,0,1,0,0
		,0,10,0,0,0,16,3,32,-109,36,-97,48,9,3,0,1,0,0,0,10,0,0,0,16,3,32,-109,36,-96,48,9,7,0,1,0,0,0,33,0,0,0,16,3,32,-99,36,1,48,1,-127,0
		,99,42,0,18,1,1,0,1,0,12,0,67,117,115,116,111,109,32,71,114,111,117,112,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,7,0,0,0,0,1,0
		,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,8,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,9,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0
		,18,1,48,10,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,11,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,12,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,13,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,14,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,15,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,16,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,17,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,18,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,19,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,20,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,21,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,22,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,23,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,24,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,25
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,26,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,27,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,28,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,29,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,30,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,31,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,32,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,33,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,34,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,35,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,36,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,37,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,38,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,39,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,40,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,41,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,42,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,43,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,44,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,45,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,46,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,47,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,48,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,49,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,50,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,51,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,52,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,53
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,54,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,55,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,56,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,57,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,58,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,59,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,60,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,61,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,62,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,63,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,64,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,65,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,66,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,67,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,68,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,69,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,70,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,71,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,72,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,73,0,0,0,0,1,0,0,0,14,0,0
		,0,16,4,32,-108,37,0,18,1,48,74,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,75,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48
		,76,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,77,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,78,0,0,0,0,1,0,0,0,14,0,0,0,16
		,4,32,-108,37,0,18,1,48,79,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,80,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,81
		,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,82,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,83,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32
		,-108,37,0,18,1,48,84,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,85,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,86,0,0,0
		,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,87,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,88,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108
		,37,0,18,1,48,89,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,90,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,91,0,0,0,0,1,0,0
		,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,92,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,93,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37
		,0,18,1,48,94,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,95,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,96,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,97,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,98,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18
		,1,48,99,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,100,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,101,0,0,0,0,1,0,0,0,14
		,0,0,0,16,4,32,-108,37,0,18,1,48,102,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,103,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0
		,18,1,48,104,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,105,0,0,0,0,1,0,0,0,14,0,0,0,16,4,32,-108,37,0,18,1,48,106,0,0,0,0,1,0,0
		,0,12,0,0,0,16,3,32,-110,36,0,48,31,1,0,0,0,1,0,0,0,12,0,0,0,14,3,32,-110,36,0,48,35,-77,70,83,63,0,45,0,0,0,8,100,0,0,0,1,0,0,0,6,0,0,0
		,24,0,0,0,16,3,32,-110,36,0,48,38,-97,60,-103,126,-14,83,-52,72,-111,95,-76,-37,83,-31,-39,35,64,0,0,0,0,0,0,34,0,0,0,8,61
		,0,0,0,1,0,0,0,1,0,0,0,9,0,0,0,16,3,32,-105,36,0,48,3,3,3,0,0,0,-56,-81,0,0,0,0,29,0,0,0,0,100,0,0,0,2,0,0,0,-128,0,0,0,-97,60,-103,126,-14
		,83,-52,72,-111,95,-76,-37,83,-31,-39,35,0,0,0];
			CONNECTION Standard (Rate := 20000,
			                     InputCxnPoint := 1,
			                     InputSize := 16,
			                     OutputCxnPoint := 2,
			                     OutputSize := 8,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [0,1676,0,200,0,0,4];
					OutputData  := [16,200,1000,1000];
			END_CONNECTION

	END_MODULE

	MODULE WE800 (Description := "Weight Indication Load Cell (SCALE)",
	              Parent := "Local",
	              ParentModPortId := 3,
	              CatalogNumber := "IND131 Ethernet/IP/A",
	              Vendor := 666,
	              ProductType := 12,
	              ProductCode := 9,
	              Major := 2,
	              Minor := 1,
	              PortLabel := "A1",
	              NodeAddress := "10.10.20.88",
	              Mode := 2#0000_0000_0000_0000,
	              CompatibleModule := 1,
	              KeyMask := 2#0000_0000_0001_1111)
			ExtendedProp := [[[___<public><ConfigID>101</ConfigID><Vendor>Mettler-Toledo</Vendor><CatNum>IND131 Ethernet/IP</CatNum></public>___]]]
			ConfigData := [4,1];
			CONNECTION Output (Rate := 25000,
			                   EventID := 0,
			                   Unicast := Yes)
					InputData  := [0,-32764];
					OutputData  := [0,0];
			END_CONNECTION

	END_MODULE

	TAG
		AhAhAh_Animation01 : INT (RADIX := Decimal) := 4;
		AhAhAh_Animation01_PB : BOOL (RADIX := Decimal) := 0;
		Bits : DINT (RADIX := Decimal) := 0;
		ENET_HMI_Screen_Read : INT (Description := "Read the current Screen Number from the HMI",
		            RADIX := Decimal) := 1;
		ENET_HMI_Screen_Write : INT (Description := "Write the Screen Number to force the HMI to a certain screen",
		            RADIX := Decimal) := 1;
		ES01 : IQ_DI_CONTROL (Description := "Emergency Stop- Main Control Panel") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ES02 : IQ_DI_CONTROL (Description := "Emergency Stop- HMI1") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ES03 : IQ_DI_CONTROL (Description := "Emergency Stop- HMI2") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		FV809 : IQ_AO_CONTROL (Description := "Industrial Ventilation Controller (I/P)") := [0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		FV809FB : IQ_AI_CONTROL (Description := "Industrial Ventilation Control Valve Feedback") := [0.00000000e+000,[0,0,0],[0,0,0],0,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],[0.00000000e+000,0.00000000e+000,[0,0,0],0.00000000e+000
				],0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,[0,0,0],[0,0,0]];
		FV812 : IQ_AO_CONTROL (Description := "Nitrogen Positioner Controller (I/P)") := [0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		FV812FB : IQ_AI_CONTROL (Description := "Nitrogen Positioner Feedback") := [0.00000000e+000,[0,0,0],[0,0,0],0,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],[0.00000000e+000,0.00000000e+000,[0,0,0],0.00000000e+000
				],0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,[0,0,0],[0,0,0]];
		HOA_TIMER : TIMER (Description := "HOA & INPUT Energized On $NTimer") := [-1071643776,15000,12662];
		HOA_TIMER_ADD_AMOUNT : REAL (Description := "Amount to Add to Minutes On",
		            RADIX := Float) := 2.50000000e-001;
		INT01 : IQ_DI_CONTROL (Description := "Industrial Ventilation System Running Interlock") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		INT02 : IQ_DI_CONTROL (Description := "Room Ventilation System Running Interlock") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		IQ_MGB01 : INT (RADIX := Decimal) := 0;
		J800 : IQ_DI_CONTROL (Description := "Cleaning Lockout (Disconnect) Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		LED833 : IQ_DO_CONTROL (Description := "Tank LED Light") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098423,0,0],0,[0,0,0],[-1071643401,999999999,86713037],0,0,0
				,0,12,2048,[0,[0,0,0],0],111,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		LT800 : IQ_AI_CONTROL (Description := "Tub High Level Transmitter") := [0.00000000e+000,[0,0,0],[0,0,0],0,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],[0.00000000e+000,0.00000000e+000,[0,0,0],0.00000000e+000
				],0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,[0,0,0],[0,0,0]];
		MS802A : IQ_DO_CONTROL (Description := "Hydraulic Air Cooler Motor Starter Run Command") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098512,0,0],0,[0,0,0],[-1071643312,999999999,86713126],0,0,0
				,0,12,2048,[0,[0,0,0],0],104,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		MS802A_FB : IQ_DI_CONTROL (Description := "Hydraulic Air Cooler Motor Running Feedback") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		MS802B : IQ_DO_CONTROL (Description := "Hydraulic Air Cooler Fan Motor Starter Run Command") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098433,0,0],0,[0,0,0],[-1071643391,999999999,86713047],0,0,0
				,0,12,2048,[0,[0,0,0],0],105,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		MS802B_FB : IQ_DI_CONTROL (Description := "Hydraulic Air Cooler Fan Motor Running Feedback") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		MS804C : IQ_DO_CONTROL (Description := "Tub Clamp Motor Starter Close Command") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098339,0,0],0,[0,0,0],[-1071643485,999999999,86712953],0,0,0
				,0,12,2048,[0,[0,0,0],0],107,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		MS804C_FB : IQ_DI_CONTROL (Description := "Tub Clamp Motor Running Close Feedback") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		MS804O : IQ_DO_CONTROL (Description := "Tub Clamp Motor Starter Open Command") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098336,0,0],0,[0,0,0],[-1071643488,999999999,86712950],0,0,0
				,0,12,2048,[0,[0,0,0],0],108,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		MS804O_FB : IQ_DI_CONTROL (Description := "Tub Clamp Motor Running Open Feedback") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		MS805 : IQ_DO_CONTROL (Description := "Vacuum Pump Motor Starter Run Command") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098074,0,0],0,[0,0,0],[-1071643750,999999999,86712688],0,0,0
				,0,12,2048,[0,[0,0,0],0],109,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		MS805_FB : IQ_DI_CONTROL (Description := "Vacuum Pump Motor Running Feedback") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		One_Shot_Bit : DINT[2] (Description := "One Shot",
		            RADIX := Decimal) := [0,0];
		PT812 : IQ_AI_CONTROL (Description := "Vacuum Level Transmitter") := [0.00000000e+000,[0,0,0],[0,0,0],0,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],[0.00000000e+000,0.00000000e+000,[0,0,0],0.00000000e+000
				],0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,[0,0,0],[0,0,0]];
		PV_HOA_AnalogSP : DINT (Description := "PanelView HOA:$NHOA Analog Setpoint$NSet By Operator",
		            RADIX := Decimal) := 425;
		PV_HOA_AutoButton : BOOL (Description := "PanelView HOA:$NOperator Pushed $NAuto Button",
		            RADIX := Decimal) := 0;
		PV_HOA_CloseWinButton : BOOL (Description := "PanelView HOA:$NOperator Pushed $NClose Window Button",
		            RADIX := Decimal) := 0;
		PV_HOA_Description : STRING (Description := "PanelView HOA:$NHOA Window Currently Opened Description") := [14,'See Programmerr VFD Run Command$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		PV_HOA_EnterButton : BOOL (Description := "PanelView HOA:$NOperator Pushed $NEnter Button",
		            RADIX := Decimal) := 0;
		PV_HOA_InitiatePB : DINT[12] (Description := "PanelView HOA:$NOperator Pushed $NInitiate Button for Respective I/O",
		            RADIX := Decimal) := [0,0,0,0,0,0,0,0,0,0,0,0];
		PV_HOA_ManOffButton : BOOL (Description := "PanelView HOA:$NOperator Pushed $NManual Off Button",
		            RADIX := Decimal) := 0;
		PV_HOA_ManOnButton : BOOL (Description := "PanelView HOA:$NOperator Pushed $NManual On Button",
		            RADIX := Decimal) := 0;
		PV_HOA_Tag : STRING (Description := "PanelView HOA:$NHOA Window Currently Opened Tagname") := [14,'See Programmeron VFD800$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		PV_HOA_WinCurrentlyOpen : DINT (Description := "PanelView HOA:$NHOA Window Currently Opened",
		            RADIX := Decimal) := 0;
		PWR01 : IQ_DI_CONTROL (Description := "Control Voltage On Feedback- PS1") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		PWR02 : IQ_DI_CONTROL (Description := "Control Voltage On Feedback- PS2") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		PWR03 : IQ_DI_CONTROL (Description := "Control Voltage On Feedback- PS3") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		SPL0109 : IQ_DI_CONTROL (Description := "Spare Input") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		SPL0110 : IQ_DI_CONTROL (Description := "Spare Input") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		SPL0111 : IQ_DI_CONTROL (Description := "Spare Input") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		SPL0112 : IQ_DI_CONTROL (Description := "Spare Input") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		SPL0113 : IQ_DI_CONTROL (Description := "Spare Input") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		SPL0114 : IQ_DI_CONTROL (Description := "Spare Input") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		SPL0115 : IQ_DI_CONTROL (Description := "Spare Input") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		SPL0212 : IQ_DO_CONTROL (Description := "Spare Output") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098508,0,0],0,[0,0,0],[-1071643316,999999999,86713122],0,0,0
				,0,12,2048,[0,[0,0,0],0],112,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		SPL0213 : IQ_DO_CONTROL (Description := "Spare Output") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098312,0,0],0,[0,0,0],[-1071643512,999999999,86712926],0,0,0
				,0,12,2048,[0,[0,0,0],0],113,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		SPL0214 : IQ_DO_CONTROL (Description := "Spare Output") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098288,0,0],0,[0,0,0],[-1071643536,999999999,86712902],0,0,0
				,0,12,2048,[0,[0,0,0],0],114,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		SPL0215 : IQ_DO_CONTROL (Description := "Spare Output") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098132,0,0],0,[0,0,0],[-1071643692,999999999,86712746],0,0,0
				,0,12,2048,[0,[0,0,0],0],115,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		SPR0406 : IQ_DI_CONTROL (Description := "Spare Input") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		SPR0407 : IQ_DI_CONTROL (Description := "Spare Input") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		SPR0408 : IQ_DI_CONTROL (Description := "Spare Input") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		SPR0409 : IQ_DI_CONTROL (Description := "Spare Input") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		SPR0410 : IQ_DI_CONTROL (Description := "Spare Input") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		SPR0411 : IQ_DI_CONTROL (Description := "Spare Input") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		SPR0412 : IQ_DI_CONTROL (Description := "Spare Input") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		SPR0608 : IQ_DO_CONTROL (Description := "Spare Output") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098229,0,0],0,[0,0,0],[-1071643595,999999999,86712843],0,0,0
				,0,12,2048,[0,[0,0,0],0],140,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		SPR0609 : IQ_DO_CONTROL (Description := "Spare Output") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098562,0,0],0,[0,0,0],[-1071643262,999999999,86713176],0,0,0
				,0,12,2048,[0,[0,0,0],0],141,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		SPR0610 : IQ_DO_CONTROL (Description := "Spare Output") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098559,0,0],0,[0,0,0],[-1071643265,999999999,86713173],0,0,0
				,0,12,2048,[0,[0,0,0],0],142,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		SPR0611 : IQ_DO_CONTROL (Description := "Spare Output") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098394,0,0],0,[0,0,0],[-1071643430,999999999,86713008],0,0,0
				,0,12,2048,[0,[0,0,0],0],143,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		SPR0612 : IQ_DO_CONTROL (Description := "Spare Output") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098468,0,0],0,[0,0,0],[-1071643356,999999999,86713082],0,0,0
				,0,12,2048,[0,[0,0,0],0],144,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		SPR0613 : IQ_DO_CONTROL (Description := "Spare Output") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098143,0,0],0,[0,0,0],[-1071643681,999999999,86712757],0,0,0
				,0,12,2048,[0,[0,0,0],0],145,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		SPR0614 : IQ_DO_CONTROL (Description := "Spare Output") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098302,0,0],0,[0,0,0],[-1071643522,999999999,86712916],0,0,0
				,0,12,2048,[0,[0,0,0],0],146,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		SPR0615 : IQ_DO_CONTROL (Description := "Spare Output") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098324,0,0],0,[0,0,0],[-1071643500,999999999,86712938],0,0,0
				,0,12,2048,[0,[0,0,0],0],147,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		SPR0705 : IQ_AI_CONTROL (Description := "Spare Input") := [0.00000000e+000,[0,0,0],[0,0,0],0,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],[0.00000000e+000,0.00000000e+000,[0,0,0],0.00000000e+000
				],0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,[0,0,0],[0,0,0]];
		SPR0706 : IQ_AI_CONTROL (Description := "Spare Input") := [0.00000000e+000,[0,0,0],[0,0,0],0,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],[0.00000000e+000,0.00000000e+000,[0,0,0],0.00000000e+000
				],0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,[0,0,0],[0,0,0]];
		SPR0707 : IQ_AI_CONTROL (Description := "Spare Input") := [0.00000000e+000,[0,0,0],[0,0,0],0,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],[0.00000000e+000,0.00000000e+000,[0,0,0],0.00000000e+000
				],0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,[0,0,0],[0,0,0]];
		SPR0801 : IQ_AI_CONTROL (Description := "Spare Input") := [0.00000000e+000,[0,0,0],[0,0,0],0,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],[0.00000000e+000,0.00000000e+000,[0,0,0],0.00000000e+000
				],0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,[0,0,0],[0,0,0]];
		SPR0802 : IQ_AI_CONTROL (Description := "Spare Input") := [0.00000000e+000,[0,0,0],[0,0,0],0,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],[0.00000000e+000,0.00000000e+000,[0,0,0],0.00000000e+000
				],0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,[0,0,0],[0,0,0]];
		SPR0803 : IQ_AI_CONTROL (Description := "Spare Input") := [0.00000000e+000,[0,0,0],[0,0,0],0,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],[0.00000000e+000,0.00000000e+000,[0,0,0],0.00000000e+000
				],0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,[0,0,0],[0,0,0]];
		SPR0902 : IQ_AO_CONTROL (Description := "Spare Output") := [0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		SPR0903 : IQ_AO_CONTROL (Description := "Spare Output") := [0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		TS800 : IQ_DI_CONTROL (Description := "Disperser High Temp Cut Out Thermistor") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		TS801 : IQ_DI_CONTROL (Description := "Butterfly High Temp Cut Out Thermistor") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		TS802 : IQ_DI_CONTROL (Description := "Hydraulic High Temp Cut Out Thermistor") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		TS803 : IQ_DI_CONTROL (Description := "FUTURE_Transfer Pump High Temp Cut Out Thermistor") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		TS804 : IQ_DI_CONTROL (Description := "Tub Clamp High Temp Cut Out Thermistor") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		TS805 : IQ_DI_CONTROL (Description := "Vacuum High Temp Cut Out Thermistor") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		TS820 : IQ_DI_CONTROL (Description := "Butterfly Gear Oil High Temp Cuto Out Thermistor") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		TT800 : IQ_AI_CONTROL (Description := "Batch Temperature Monitor (RTD)") := [0.00000000e+000,[0,0,0],[0,0,0],0,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],[0.00000000e+000,0.00000000e+000,[0,0,0],0.00000000e+000
				],0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,[0,0,0],[0,0,0]];
		VFD800 : IQ_DO_CONTROL (Description := "Disperser Motor VFD Run Command") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098242,0,0],0,[0,0,0],[-1071643582,999999999,86712856],0,0,0
				,0,12,6144,[0,[0,0,0],0],100,0,[6,'VFD800$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[30,'DisperserMotor VFD Run Command$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		VFD801 : IQ_DO_CONTROL (Description := "Butterfly Motor VFD Run Command") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098318,0,0],0,[0,0,0],[-1071643506,999999999,86712932],0,0,0
				,0,12,2048,[0,[0,0,0],0],101,0,[6,'VFD801$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[31,'Butterfly Motor VFD Run Command$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		VFD802F : IQ_DO_CONTROL (Description := "Hydraulic Oscillator Motor VFD Run Forward Command",
		            COMMENT.HOA.0 := "Hydraulic Oscillator Motor VFD Run Forward Command$NOutput On",
		            COMMENT.HOA.1 := "Hydraulic Oscillator Motor VFD Run Forward Command$NRequest Auto On",
		            COMMENT.HOA.2 := "Hydraulic Oscillator Motor VFD Run Forward Command$NRequest Manual On",
		            COMMENT.HOA.3 := "Hydraulic Oscillator Motor VFD Run Forward Command$NInterlocked Off For Auto Mode",
		            COMMENT.HOA.4 := "Hydraulic Oscillator Motor VFD Run Forward Command$NInterlocked Off For Manual Mode",
		            COMMENT.HOA.5 := "Hydraulic Oscillator Motor VFD Run Forward Command$NSimulation Bit",
		            COMMENT.HOA.6 := "Hydraulic Oscillator Motor VFD Run Forward Command$NFeed Slow",
		            COMMENT.HOA.7 := "Hydraulic Oscillator Motor VFD Run Forward Command$NFeed Fast",
		            COMMENT.HOA.8 := "Hydraulic Oscillator Motor VFD Run Forward Command$NFeedback On Fault",
		            COMMENT.HOA.9 := "Hydraulic Oscillator Motor VFD Run Forward Command$NFeedback Off Fault",
		            COMMENT.HOA.10 := "Hydraulic Oscillator Motor VFD Run Forward Command$NFeedback On",
		            COMMENT.HOA.11 := "Hydraulic Oscillator Motor VFD Run Forward Command$NFeedback Off",
		            COMMENT.HOA.12 := "Hydraulic Oscillator Motor VFD Run Forward Command$NAuto/Manual Mode (1=Auto; 0=Manual)",
		            COMMENT.HOA.13 := "Hydraulic Oscillator Motor VFD Run Forward Command$NInterlocked Off",
		            COMMENT.HOA.14 := "Hydraulic Oscillator Motor VFD Run Forward Command$NFaulted",
		            COMMENT.HOA.15 := "Hydraulic Oscillator Motor VFD Run Forward Command$NVFD Fault",
		            COMMENT.HOA.16 := "Hydraulic Oscillator Motor VFD Run Forward Command$NVFD Request Reset Fault",
		            COMMENT.HOA.27 := "Hydraulic Oscillator Motor VFD Run Forward Command$NRequest Auto On$N(Helper Bit 1)",
		            COMMENT.HOA.28 := "Hydraulic Oscillator Motor VFD Run Forward Command$NRequest Auto On$N(Helper Bit 2)",
		            COMMENT.HOA.29 := "Hydraulic Oscillator Motor VFD Run Forward Command$NRequest Auto On$N(Helper Bit 3)",
		            COMMENT.HOA.30 := "Hydraulic Oscillator Motor VFD Run Forward Command$NRequest Auto On$N(Helper Bit 4)",
		            COMMENT.HOA.31 := "Hydraulic Oscillator Motor VFD Run Forward Command$NDO NOT USE") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098429,0,0],0,[0,0,0],[-1071643395,999999999,86713043],0,0,0
				,0,12,6144,[0,[0,0,0],0],102,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		VFD802R : IQ_DO_CONTROL (Description := "Hydraulic Oscillator Motor VFD Run Reverse Command",
		            COMMENT.HOA.0 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NOutput On",
		            COMMENT.HOA.1 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NRequest Auto On",
		            COMMENT.HOA.2 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NRequest Manual On",
		            COMMENT.HOA.3 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NInterlocked Off For Auto Mode",
		            COMMENT.HOA.4 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NInterlocked Off For Manual Mode",
		            COMMENT.HOA.5 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NSimulation Bit",
		            COMMENT.HOA.6 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NFeed Slow",
		            COMMENT.HOA.7 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NFeed Fast",
		            COMMENT.HOA.8 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NFeedback On Fault",
		            COMMENT.HOA.9 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NFeedback Off Fault",
		            COMMENT.HOA.10 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NFeedback On",
		            COMMENT.HOA.11 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NFeedback Off",
		            COMMENT.HOA.12 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NAuto/Manual Mode (1=Auto; 0=Manual)",
		            COMMENT.HOA.13 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NInterlocked Off",
		            COMMENT.HOA.14 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NFaulted",
		            COMMENT.HOA.15 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NVFD Fault",
		            COMMENT.HOA.16 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NVFD Request Reset Fault",
		            COMMENT.HOA.27 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NRequest Auto On$N(Helper Bit 1)",
		            COMMENT.HOA.28 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NRequest Auto On$N(Helper Bit 2)",
		            COMMENT.HOA.29 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NRequest Auto On$N(Helper Bit 3)",
		            COMMENT.HOA.30 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NRequest Auto On$N(Helper Bit 4)",
		            COMMENT.HOA.31 := "Hydraulic Oscillator Motor VFD Run Reverse Command$NDO NOT USE") := [0,2.20000000e+001,6.32500000e+001,[0,0,0],[0,0,0],[2098231,0,0],0,[3523587,999999999,0],[-1071643593,999999999
				,86712845],0,0,0,0,12,6144,[0,[0,0,0],0],103,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		VFD803 : IQ_DO_CONTROL (Description := "FUTURE_Transfer Pump VFD Run Command") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098382,0,0],0,[0,0,0],[-1071643442,999999999,86712996],0,0,0
				,0,12,2048,[0,[0,0,0],0],106,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		VFD807 : IQ_DO_CONTROL (Description := "FUTURE_Solvent Transfer Pump VFD Run Command") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098123,0,0],0,[0,0,0],[-1071643701,999999999,86712737],0,0,0
				,0,12,2048,[0,[0,0,0],0],110,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV800A : IQ_DO_CONTROL (Description := "Lift Vapor Dome Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098089,0,0],0,[0,0,0],[-1071643735,999999999,86712703],0,0,0
				,0,12,2048,[0,[0,0,0],0],116,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV800B : IQ_DO_CONTROL (Description := "Lower Vapor Dome Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098398,0,0],0,[0,0,0],[-1071643426,999999999,86713012],0,0,0
				,0,12,2048,[0,[0,0,0],0],117,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV800C : IQ_DO_CONTROL (Description := "Vapor Dome Emergency Stop Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098544,0,0],0,[0,0,0],[-1071643280,999999999,86713158],0,0,0
				,0,12,2048,[0,[0,0,0],0],118,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV802 : IQ_DO_CONTROL (Description := "Machine Head Lower Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098142,0,0],0,[0,0,0],[-1071643682,999999999,86712756],0,0,0
				,0,12,2048,[0,[0,0,0],0],119,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV803A : IQ_DO_CONTROL (Description := "FUTURE_Transfer Pump Solenoid Valve #1") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098504,0,0],0,[0,0,0],[-1071643320,999999999,86713118],0,0,0
				,0,12,2048,[0,[0,0,0],0],120,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV803B : IQ_DO_CONTROL (Description := "FUTURE_Transfer Pump Solenoid Valve #2") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098321,0,0],0,[0,0,0],[-1071643503,999999999,86712935],0,0,0
				,0,12,2048,[0,[0,0,0],0],121,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV803C : IQ_DO_CONTROL (Description := "FUTURE_Transfer Pump Solenoid Valve #3") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098453,0,0],0,[0,0,0],[-1071643371,999999999,86713067],0,0,0
				,0,12,2048,[0,[0,0,0],0],122,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV805 : IQ_DO_CONTROL (Description := "Vacuum Suction Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098177,0,0],0,[0,0,0],[-1071643647,999999999,86712791],0,0,0
				,0,12,2048,[0,[0,0,0],0],123,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV806 : IQ_DO_CONTROL (Description := "Powder Blocking Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098189,0,0],0,[0,0,0],[-1071643635,999999999,86712803],0,0,0
				,0,12,2048,[0,[0,0,0],0],124,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV807 : IQ_DO_CONTROL (Description := "Prepolymer Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098179,0,0],0,[0,0,0],[-1071643645,999999999,86712793],0,0,0
				,0,12,2048,[0,[0,0,0],0],125,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV808 : IQ_DO_CONTROL (Description := "VTMO Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098086,0,0],0,[0,0,0],[-1071643738,999999999,86712700],0,0,0
				,0,12,2048,[0,[0,0,0],0],126,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV810A : IQ_DO_CONTROL (Description := "Change Can Dome Clamps Air Valve Open") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098161,0,0],0,[0,0,0],[-1071643663,999999999,86712775],0,0,0
				,0,12,2048,[0,[0,0,0],0],127,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV810B : IQ_DO_CONTROL (Description := "Change Can Dome Clamps Air Valve Close") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098450,0,0],0,[0,0,0],[-1071643374,999999999,86713064],0,0,0
				,0,12,2048,[0,[0,0,0],0],128,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV811 : IQ_DO_CONTROL (Description := "FUTURE_Manual Hatch Lock Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098150,0,0],0,[0,0,0],[-1071643674,999999999,86712764],0,0,0
				,0,12,2048,[0,[0,0,0],0],129,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV812A : IQ_DO_CONTROL (Description := "Nitrogen Solenoid Blocking Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098072,0,0],0,[0,0,0],[-1071643752,999999999,86712686],0,0,0
				,0,12,2048,[0,[0,0,0],0],130,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV814 : IQ_DO_CONTROL (Description := "FUTURE_Cold Water Supply Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098402,0,0],0,[0,0,0],[-1071643422,999999999,86713016],0,0,0
				,0,12,2048,[0,[0,0,0],0],131,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV815 : IQ_DO_CONTROL (Description := "FUTURE_Air Supply to Motors Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098448,0,0],0,[0,0,0],[-1071643376,999999999,86713062],0,0,0
				,0,12,2048,[0,[0,0,0],0],132,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV815A : IQ_DO_CONTROL (Description := "FUTURE_Insert Lance #1 Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098570,0,0],0,[0,0,0],[-1071643254,999999999,86713184],0,0,0
				,0,12,2048,[0,[0,0,0],0],133,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV815B : IQ_DO_CONTROL (Description := "FUTURE_Retract Lance #1 Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098245,0,0],0,[0,0,0],[-1071643579,999999999,86712859],0,0,0
				,0,12,2048,[0,[0,0,0],0],134,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV815C : IQ_DO_CONTROL (Description := "FUTURE_Insert Lance #2 Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098170,0,0],0,[0,0,0],[-1071643654,999999999,86712784],0,0,0
				,0,12,2048,[0,[0,0,0],0],135,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV815D : IQ_DO_CONTROL (Description := "FUTURE_Retract Lance #2 Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098566,0,0],0,[0,0,0],[-1071643258,999999999,86713180],0,0,0
				,0,12,2048,[0,[0,0,0],0],136,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV817 : IQ_DO_CONTROL (Description := "Clamping Arms Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098367,0,0],0,[0,0,0],[-1071643457,999999999,86712981],0,0,0
				,0,12,2048,[0,[0,0,0],0],137,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV831A : IQ_DO_CONTROL (Description := "FUTURE_Fluid On to Lance #1 Solenoid Valve") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098484,0,0],0,[0,0,0],[-1071643340,999999999,86713098],0,0,0
				,0,12,2048,[0,[0,0,0],0],138,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		XV831B : IQ_DO_CONTROL (Description := "FUTURE_Fluid On to Lance #2 Solenoid Valve",
		            COMMENT.TAG := "Cornholio",
		            COMMENT.DESCRIPTION := "Bunghole") := [0,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[2098257,0,0],0,[0,0,0],[-1071643567,999999999,86712871],0,0,0
				,0,12,2048,[0,[0,0,0],0],139,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0];
		ZIR832 : IQ_AI_CONTROL (Description := "Tooling Position Transmitter") := [0.00000000e+000,[0,0,0],[0,0,0],0,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,[0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000,0,[0,0,0],0.00000000e+000
				,0,[0,0,0],0.00000000e+000,0.00000000e+000,0],[0.00000000e+000,0.00000000e+000,[0,0,0],0.00000000e+000
				],0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,[0,0,0],[0,0,0]];
		ZS800A : IQ_DI_CONTROL (Description := "Vapor Dome at Upper Limit Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZS800B : IQ_DI_CONTROL (Description := "Vapor Dome at Change Can Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZS811A : IQ_DI_CONTROL (Description := "Manual Hatch Clamp 1 Lock- Locked Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZS811B : IQ_DI_CONTROL (Description := "Manual Hatch Clamp 2 Lock- Locked Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZS813A : IQ_DI_CONTROL (Description := "Manual Hatch Grid In Place Confirmation 1") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZS813B : IQ_DI_CONTROL (Description := "Manual Hatch Grid In Place Confirmation 2") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZS816A : IQ_DI_CONTROL (Description := "Stroke Top Limit Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZS816B : IQ_DI_CONTROL (Description := "Stroke Stop High Confirmation- Manhole Open") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZS816C : IQ_DI_CONTROL (Description := "Stroke Limit High Confirmation- Manhole Open") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZS816D : IQ_DI_CONTROL (Description := "Stroke Bottom Limit Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZS819A : IQ_DI_CONTROL (Description := "Manual Hatch Clamp 1 Closed Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZS819B : IQ_DI_CONTROL (Description := "Manual Hatch Clamp 2 Closed Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZS820A : IQ_DI_CONTROL (Description := "Machine Head Top Limit Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZS820B : IQ_DI_CONTROL (Description := "Machine Head at Cover Limit Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZS820C : IQ_DI_CONTROL (Description := "Machine Head Bottom Limit Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC804A : IQ_DI_CONTROL (Description := "Change Can Clamp Arms Clamped Pressure Switch- Contact 1") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC804B : IQ_DI_CONTROL (Description := "Change Can Clamp Arms Clamped Pressure Switch- Contact 2") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC805 : IQ_DI_CONTROL (Description := "Vacuum Suction Valve Closed Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC806 : IQ_DI_CONTROL (Description := "Powder Blocking Valve Closed Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC807 : IQ_DI_CONTROL (Description := "Prepolymer Valve Closed Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC808 : IQ_DI_CONTROL (Description := "VTMO Valve Closed Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC809 : IQ_DI_CONTROL (Description := "FUTURE_Industrial Ventilation Valve Closed Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC810A : IQ_DI_CONTROL (Description := "Change Can Dome Clamp 1 Closed Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC810B : IQ_DI_CONTROL (Description := "Change Can Dome Clamp 2 Closed Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC810C : IQ_DI_CONTROL (Description := "Change Can Dome Clamp 3 Closed Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC814 : IQ_DI_CONTROL (Description := "FUTURE_Cold Water Supply Valve Closed Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC815A : IQ_DI_CONTROL (Description := "FUTURE_Actuator Indicator Position Closed Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC815B : IQ_DI_CONTROL (Description := "FUTURE_Actuator Indicator Position Closed Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC817 : IQ_DI_CONTROL (Description := "Clamping Arms Close Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC821 : IQ_DI_CONTROL (Description := "Manual Hatch Closed Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSC834 : IQ_DI_CONTROL (Description := "FUTURE_Dust Extraction Valve Closed Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSO805 : IQ_DI_CONTROL (Description := "Vacuum Suction Valve Open Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSO806 : IQ_DI_CONTROL (Description := "Powder Blocking Valve Open Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSO807 : IQ_DI_CONTROL (Description := "Prepolymer Valve Open Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSO808 : IQ_DI_CONTROL (Description := "VTMO Valve Open Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSO809 : IQ_DI_CONTROL (Description := "FUTURE_Industrial Ventilation Valve Open Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSO810A : IQ_DI_CONTROL (Description := "Change Can Dome Clamp 1 Open Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSO810B : IQ_DI_CONTROL (Description := "Change Can Dome Clamp 2 Open Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSO810C : IQ_DI_CONTROL (Description := "Change Can Dome Clamp 3 Open Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSO814 : IQ_DI_CONTROL (Description := "FUTURE_Cold Water Supply Valve Open Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSO815A : IQ_DI_CONTROL (Description := "FUTURE_Actuator Indicator Position Open Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSO815B : IQ_DI_CONTROL (Description := "FUTURE_Actuator Indicator Position Open Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSO817 : IQ_DI_CONTROL (Description := "Clamping Arms Open Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSO821 : IQ_DI_CONTROL (Description := "Manual Hatch Open Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
		ZSO834 : IQ_DI_CONTROL (Description := "FUTURE_Dust Extraction Valve Open Confirmation") := [0,0.00000000e+000,0.00000000e+000,0,[0,0,0],[0,0,0],0,0,0,0,0,[0,[0,0,0],0]];
	END_TAG

	PROGRAM MainProgram (MAIN := "MainRoutine",
	                     MODE := 0,
	                     DisableFlag := 0,
	                     UseAsFolder := 0)
		TAG
		END_TAG

		ROUTINE MainRoutine 
				N: JSR(Mirror_Discrete_IN,0);
				N: JSR(Mirror_Discrete_OUT,0);
		END_ROUTINE

		ROUTINE Mirror_Discrete_IN (Description := "Mirror IO$NDiscrete Inputs")
				N: XIC(Local:1:I.Pt00.Data)OTE(PWR01.Value);
				N: XIC(Local:1:I.Pt01.Data)OTE(ES01.Value);
				N: XIC(Local:1:I.Pt02.Data)OTE(MS802A_FB.Value);
				N: XIC(Local:1:I.Pt03.Data)OTE(MS802B_FB.Value);
				N: XIC(Local:1:I.Pt04.Data)OTE(MS804C_FB.Value);
				N: XIC(Local:1:I.Pt05.Data)OTE(MS804O_FB.Value);
				N: XIC(Local:1:I.Pt06.Data)OTE(MS805_FB.Value);
				N: XIC(Local:1:I.Pt07.Data)OTE(INT01.Value);
				N: XIC(Local:1:I.Pt08.Data)OTE(INT02.Value);
				N: XIC(Local:1:I.Pt09.Data)OTE(SPL0109.Value);
				N: XIC(Local:1:I.Pt10.Data)OTE(SPL0110.Value);
				N: XIC(Local:1:I.Pt11.Data)OTE(SPL0111.Value);
				N: XIC(Local:1:I.Pt12.Data)OTE(SPL0112.Value);
				N: XIC(Local:1:I.Pt13.Data)OTE(SPL0113.Value);
				N: XIC(Local:1:I.Pt14.Data)OTE(SPL0114.Value);
				N: XIC(Local:1:I.Pt15.Data)OTE(SPL0115.Value);
				N: XIC(RIO1:1:I.Pt00.Data)OTE(J800.Value);
				N: XIC(RIO1:1:I.Pt01.Data)OTE(ES02.Value);
				N: XIC(RIO1:1:I.Pt02.Data)OTE(TS800.Value);
				N: XIC(RIO1:1:I.Pt03.Data)OTE(TS801.Value);
				N: XIC(RIO1:1:I.Pt04.Data)OTE(TS802.Value);
				N: XIC(RIO1:1:I.Pt05.Data)OTE(TS803.Value);
				N: XIC(RIO1:1:I.Pt06.Data)OTE(TS804.Value);
				N: XIC(RIO1:1:I.Pt07.Data)OTE(TS805.Value);
				N: XIC(RIO1:1:I.Pt08.Data)OTE(TS820.Value);
				N: XIC(RIO1:1:I.Pt09.Data)OTE(ZS800A.Value);
				N: XIC(RIO1:1:I.Pt10.Data)OTE(ZS800B.Value);
				N: XIC(RIO1:1:I.Pt11.Data)OTE(ZSC804A.Value);
				N: XIC(RIO1:1:I.Pt12.Data)OTE(ZSC804B.Value);
				N: XIC(RIO1:1:I.Pt13.Data)OTE(ZSC805.Value);
				N: XIC(RIO1:1:I.Pt14.Data)OTE(ZSO805.Value);
				N: XIC(RIO1:1:I.Pt15.Data)OTE(ZSC806.Value);
				N: XIC(RIO1:2:I.Pt00.Data)OTE(ZSO806.Value);
				N: XIC(RIO1:2:I.Pt01.Data)OTE(ZSC807.Value);
				N: XIC(RIO1:2:I.Pt02.Data)OTE(ZSO807.Value);
				N: XIC(RIO1:2:I.Pt03.Data)OTE(ZSC808.Value);
				N: XIC(RIO1:2:I.Pt04.Data)OTE(ZSO808.Value);
				N: XIC(RIO1:2:I.Pt05.Data)OTE(ZSC809.Value);
				N: XIC(RIO1:2:I.Pt06.Data)OTE(ZSO809.Value);
				N: XIC(RIO1:2:I.Pt07.Data)OTE(ZSC834.Value);
				N: XIC(RIO1:2:I.Pt08.Data)OTE(ZSO834.Value);
				N: XIC(RIO1:2:I.Pt09.Data)OTE(ZSC810A.Value);
				N: XIC(RIO1:2:I.Pt10.Data)OTE(ZSO810A.Value);
				N: XIC(RIO1:2:I.Pt11.Data)OTE(ZSC810B.Value);
				N: XIC(RIO1:2:I.Pt12.Data)OTE(ZSO810B.Value);
				N: XIC(RIO1:2:I.Pt13.Data)OTE(ZSC810C.Value);
				N: XIC(RIO1:2:I.Pt14.Data)OTE(ZSO810C.Value);
				N: XIC(RIO1:2:I.Pt15.Data)OTE(ZS811A.Value);
				N: XIC(RIO1:3:I.Pt00.Data)OTE(ZS811B.Value);
				N: XIC(RIO1:3:I.Pt01.Data)OTE(ZS813A.Value);
				N: XIC(RIO1:3:I.Pt02.Data)OTE(ZS813B.Value);
				N: XIC(RIO1:3:I.Pt03.Data)OTE(ZSC814.Value);
				N: XIC(RIO1:3:I.Pt04.Data)OTE(ZSO814.Value);
				N: XIC(RIO1:3:I.Pt05.Data)OTE(ZSC815A.Value);
				N: XIC(RIO1:3:I.Pt06.Data)OTE(ZSO815A.Value);
				N: XIC(RIO1:3:I.Pt07.Data)OTE(ZSC815B.Value);
				N: XIC(RIO1:3:I.Pt08.Data)OTE(ZSO815B.Value);
				N: XIC(RIO1:3:I.Pt09.Data)OTE(ZS816A.Value);
				N: XIC(RIO1:3:I.Pt10.Data)OTE(ZS816B.Value);
				N: XIC(RIO1:3:I.Pt11.Data)OTE(ZS816C.Value);
				N: XIC(RIO1:3:I.Pt12.Data)OTE(ZS816D.Value);
				N: XIC(RIO1:3:I.Pt13.Data)OTE(ZSC817.Value);
				N: XIC(RIO1:3:I.Pt14.Data)OTE(ZSO817.Value);
				N: XIC(RIO1:3:I.Pt15.Data)OTE(ZS819A.Value);
				N: XIC(RIO1:4:I.Pt00.Data)OTE(ZS819B.Value);
				N: XIC(RIO1:4:I.Pt01.Data)OTE(ZS820A.Value);
				N: XIC(RIO1:4:I.Pt02.Data)OTE(ZS820B.Value);
				N: XIC(RIO1:4:I.Pt03.Data)OTE(ZS820C.Value);
				N: XIC(RIO1:4:I.Pt04.Data)OTE(ZSC821.Value);
				N: XIC(RIO1:4:I.Pt05.Data)OTE(ZSO821.Value);
				N: XIC(RIO1:4:I.Pt06.Data)OTE(SPR0406.Value);
				N: XIC(RIO1:4:I.Pt07.Data)OTE(SPR0407.Value);
				N: XIC(RIO1:4:I.Pt08.Data)OTE(SPR0408.Value);
				N: XIC(RIO1:4:I.Pt09.Data)OTE(SPR0409.Value);
				N: XIC(RIO1:4:I.Pt10.Data)OTE(SPR0410.Value);
				N: XIC(RIO1:4:I.Pt11.Data)OTE(SPR0411.Value);
				N: XIC(RIO1:4:I.Pt12.Data)OTE(SPR0412.Value);
				N: XIC(RIO1:4:I.Pt13.Data)OTE(PWR02.Value);
				N: XIC(RIO1:4:I.Pt14.Data)OTE(PWR03.Value);
				N: XIC(RIO1:4:I.Pt15.Data)OTE(ES03.Value);
		END_ROUTINE

		ROUTINE Mirror_Discrete_OUT (Description := "Mirror IO$NDiscrete Outputs")
				N: XIC(VFD800.Value)OTE(Local:2:O.Pt00.Data);
				N: XIC(VFD801.Value)OTE(Local:2:O.Pt01.Data);
				N: XIC(VFD802F.Value)OTE(Local:2:O.Pt02.Data);
				N: XIC(VFD802R.Value)OTE(Local:2:O.Pt03.Data);
				N: XIC(MS802A.Value)OTE(Local:2:O.Pt04.Data);
				N: XIC(MS802B.Value)OTE(Local:2:O.Pt05.Data);
				N: XIC(VFD803.Value)OTE(Local:2:O.Pt06.Data);
				N: XIC(MS804C.Value)OTE(Local:2:O.Pt07.Data);
				N: XIC(MS804O.Value)OTE(Local:2:O.Pt08.Data);
				N: XIC(MS805.Value)OTE(Local:2:O.Pt09.Data);
				N: XIC(VFD807.Value)OTE(Local:2:O.Pt10.Data);
				N: XIC(LED833.Value)OTE(Local:2:O.Pt11.Data);
				N: XIC(SPL0212.Value)OTE(Local:2:O.Pt12.Data);
				N: XIC(SPL0213.Value)OTE(Local:2:O.Pt13.Data);
				N: XIC(SPL0214.Value)OTE(Local:2:O.Pt14.Data);
				N: XIC(SPL0215.Value)OTE(Local:2:O.Pt15.Data);
				N: XIC(XV800A.Value)OTE(RIO1:5:O.Pt00.Data);
				N: XIC(XV800B.Value)OTE(RIO1:5:O.Pt01.Data);
				N: XIC(XV800C.Value)OTE(RIO1:5:O.Pt02.Data);
				N: XIC(XV802.Value)OTE(RIO1:5:O.Pt03.Data);
				N: XIC(XV803A.Value)OTE(RIO1:5:O.Pt04.Data);
				N: XIC(XV803B.Value)OTE(RIO1:5:O.Pt05.Data);
				N: XIC(XV803C.Value)OTE(RIO1:5:O.Pt06.Data);
				N: XIC(XV805.Value)OTE(RIO1:5:O.Pt07.Data);
				N: XIC(XV806.Value)OTE(RIO1:5:O.Pt08.Data);
				N: XIC(XV807.Value)OTE(RIO1:5:O.Pt09.Data);
				N: XIC(XV808.Value)OTE(RIO1:5:O.Pt10.Data);
				N: XIC(XV810A.Value)OTE(RIO1:5:O.Pt11.Data);
				N: XIC(XV810B.Value)OTE(RIO1:5:O.Pt12.Data);
				N: XIC(XV811.Value)OTE(RIO1:5:O.Pt13.Data);
				N: XIC(XV812A.Value)OTE(RIO1:5:O.Pt14.Data);
				N: XIC(XV814.Value)OTE(RIO1:5:O.Pt15.Data);
				N: XIC(XV815.Value)OTE(RIO1:6:O.Pt00.Data);
				N: XIC(XV815A.Value)OTE(RIO1:6:O.Pt01.Data);
				N: XIC(XV815B.Value)OTE(RIO1:6:O.Pt02.Data);
				N: XIC(XV815C.Value)OTE(RIO1:6:O.Pt03.Data);
				N: XIC(XV815D.Value)OTE(RIO1:6:O.Pt04.Data);
				N: XIC(XV817.Value)OTE(RIO1:6:O.Pt05.Data);
				N: XIC(XV831A.Value)OTE(RIO1:6:O.Pt06.Data);
				N: XIC(XV831B.Value)OTE(RIO1:6:O.Pt07.Data);
				N: XIC(SPR0608.Value)OTE(RIO1:6:O.Pt08.Data);
				N: XIC(SPR0609.Value)OTE(RIO1:6:O.Pt09.Data);
				N: XIC(SPR0610.Value)OTE(RIO1:6:O.Pt10.Data);
				N: XIC(SPR0611.Value)OTE(RIO1:6:O.Pt11.Data);
				N: XIC(SPR0612.Value)OTE(RIO1:6:O.Pt12.Data);
				N: XIC(SPR0613.Value)OTE(RIO1:6:O.Pt13.Data);
				N: XIC(SPR0614.Value)OTE(RIO1:6:O.Pt14.Data);
				N: XIC(SPR0615.Value)OTE(RIO1:6:O.Pt15.Data);
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	TASK MainTask (Type := CONTINUOUS,
	               Rate := 10,
	               Priority := 10,
	               Watchdog := 500,
	               DisableUpdateOutputs := No,
	               InhibitTask := No)
			MainProgram;
	END_TASK

CONFIG CST(SystemTimeMasterID := 0) END_CONFIG

CONFIG EthernetPort1(Label := "A1",
	                             PortEnabled := 1) END_CONFIG

CONFIG EthernetPort2(Label := "A2",
	                             PortEnabled := 1) END_CONFIG

CONFIG TimeSynchronize(Priority1 := 128,
	                                 Priority2 := 128,
	                                 PTPEnable := 0) END_CONFIG

CONFIG WallClockTime(LocalTimeAdjustment := 0,
	                     TimeZone := 0) END_CONFIG

END_CONTROLLER

